 0      100.00
SIMPLIFIED WECC240 MODEL: PRELIMINARY DRAFT, RESEARCH ONLY
FOR PSERC PROJECT M21 - SEE PROJECT DOCUMENTS FOR DETAILS
  1001 1     0.0000     0.000     0.000     0.000  10 1.02984     7.2840 'FOURCORN' 500.00  10
  1002 1   226.8419   -37.472     0.000     0.000  10 1.01400    11.0351 'FOURCORN' 345.00  10
  1003 1  2153.3224   366.856     0.000     0.000  10 0.97318     2.3746 'FOURCORN' 230.00  10
  1004 1  1037.9499     5.521     0.000     0.000  10 1.06648    23.6955 'SAN JUAN' 345.00  10
  1032 2     0.0000     0.000     0.000     0.000  10 1.01659    11.6154 'FCNGN4CC'  20.00  10
  1034 2     0.0000     0.000     0.000     0.000  10 1.07305    25.4071 'SJUAN G4'  20.00  10
  1101 1  4527.3661  -137.044     0.000     0.000  10 1.01000   -18.4206 'CORONADO' 500.00  10
  1102 1   176.4436    23.004     0.000     0.000  10 0.97727    -6.4973 'CHOLLA  ' 345.00  10
  1131 2     0.0000     0.000     0.000     0.000  10 1.01126   -17.8932 'CORONADO'  20.00  10
  1201 1   166.9882    -2.012     0.000     0.000  10 1.08433    -8.9977 'MOENKOPI' 500.00  10
  1202 1   875.6100   287.131     0.000     0.000  10 1.08000    -6.0123 'NAVAJO  ' 500.00  10
  1232 2     0.0000     0.000     0.000     0.000  10 1.08070    -5.1815 'NAVAJO 2'  20.00  10
  1301 1  2704.7793   352.826     0.000     0.000  10 1.04500   -13.0999 'MEAD    ' 500.00  10
  1302 1    17.5556     2.304     0.000     0.000  10 1.02783   -12.4160 'H ALLEN ' 500.00  10
  1303 1  6235.1360   813.349     0.000     0.000  10 1.00500   -14.5694 'H ALLEN ' 345.00  10
  1331 2     0.0000     0.000     0.000     0.000  10 1.04552   -12.0196 'HOOVER  '  20.00  10
  1333 2     0.0000     0.000     0.000     0.000  10 1.00803   -13.1142 'H ALLEN '  20.00  10
  1401 1  6535.5365  1524.594     0.000     0.000  10 1.03500   -19.4639 'PALOVRDE' 500.00  10
  1402 1  5366.6305  -600.162     0.000     0.000  10 1.05631   -24.3167 'WESTWING' 500.00  10
  1403 1     0.0000     0.000     0.000     0.000  10 1.03567   -19.3847 'PARKER  ' 230.00  10
  1431 2     0.0000     0.000     0.000     0.000  10 1.04034   -17.1040 'PALOVRD2'  20.00  10
  2000 1  2207.1880   287.916     0.000     0.000  20 1.00000   -24.5375 'MEXICO  ' 230.00  20
  2030 2     0.0000     0.000     0.000     0.000  20 1.00143   -23.8343 'MEXICO  '  20.00  20
  2100 1   281.1513    54.830     0.000     0.000  21 1.03405   -18.9599 'IMPERIAL' 230.00  21
  2130 2     0.0000     0.000     0.000     0.000  21 1.03491   -18.6043 'IMPERIAL'  20.00  21
  2201 1     0.0000     0.000     0.000     0.000  22 0.98831   -35.0872 'MIGUEL  ' 500.00  22
  2202 1  1545.9490   268.565     0.000     0.000  22 0.98575   -36.4536 'MIGUEL  ' 230.00  22
  2203 1  1708.5525   278.273     0.000     0.000  22 1.00500   -37.0417 'MISSION ' 230.00  22
  2233 2     0.0000     0.000     0.000     0.000  22 1.00732   -36.7604 'MISSION '  20.00  22
  2301 1     0.0000     0.000     0.000     0.000  22 1.03448   -21.8324 'IMPRLVLY' 500.00  23
  2302 1     0.0000     0.000     0.000     0.000  22 1.03500   -20.7659 'IMPRLVLY' 230.00  23
  2332 2     0.0000     0.000     0.000     0.000  22 1.03543   -20.5312 'IMPRLVLY'  20.00  23
  2400 1   843.2926    76.663     0.000     0.000  24 1.02050   -26.3689 'DEVERS  ' 500.00  24
  2401 1   882.3636   105.214     0.000     0.000  24 1.02999   -19.1442 'LUGO    ' 500.00  24
  2402 1  1080.0201    81.979     0.000     0.000  24 1.01312   -24.5322 'MIRALOMA' 500.00  24
  2403 1  1050.0040    38.543     0.000     0.000  24 1.01290   -29.2120 'VALLEY  ' 500.00  24
  2404 1     0.0000     0.000     0.000     0.000  24 1.01543   -12.9838 'VINCENT ' 500.00  24
  2405 1   824.6826    22.901     0.000     0.000  24 1.01124   -15.9177 'SYLMAR S' 230.00  24
  2406 1   737.4036   -40.751     0.000     0.000  24 1.00189   -16.8930 'EAGLROCK' 230.00  24
  2407 1  1732.7710   -36.535     0.000     0.000  24 0.96838   -19.0006 'LITEHIPE' 230.00  24
  2408 1  1743.2768   -72.623     0.000     0.000  24 1.00900    -5.9591 'MESA CAL' 230.00  24
  2409 1  1601.7777   -86.698     0.000     0.000  24 1.00678   -26.4818 'MIRALOMA' 230.00  24
  2410 1  1576.7872    58.184     0.000     0.000  24 1.00274   -19.5615 'PARDEE  ' 230.00  24
  2411 1  1087.6239    75.955     0.000     0.000  24 1.00888   -15.3366 'VINCENT ' 230.00  24
  2438 2     0.0000     0.000     0.000     0.000  24 1.01283    -3.9021 'MESA CAL'  20.00  24
  2501 1     0.0000     0.000     0.000     0.000  25 1.00884   -26.6839 'SERRANO ' 500.00  25
  2502 1  2369.1531   -91.905     0.000     0.000  25 1.00515   -28.0274 'SERRANO ' 230.00  25
  2503 1  1845.9256   201.991     0.000     0.000  25 1.00900   -31.5907 'S.ONOFRE' 230.00  25
  2533 2     0.0000     0.000     0.000     0.000  25 1.01077   -31.0075 'S.ONOFRE'  20.00  25
  2600 1 -1863.9044     0.000     0.000     0.000  90 1.04252   -14.1020 'ADELANTO' 500.00  90
  2601 1     0.0000     0.000     0.000     0.000  26 1.04030   -14.7552 'RINALDI ' 500.00  26
  2602 1    99.2784    12.955     0.000     0.000  26 1.01689   -14.7522 'STA E   ' 500.00  26
  2603 1     0.0000     0.000     0.000     0.000  26 1.04270   -14.8216 'VICTORVL' 500.00  26
  2604 1  2050.7816     0.000     0.000     0.000  90 1.06000     2.0761 'INTERMT ' 345.00  90
  2605 1     0.0000     0.000     0.000     0.000  26 1.01617   -12.9755 'STA B1  ' 287.00  26
  2606 1     0.0000     0.000     0.000     0.000  26 1.01617   -12.9755 'STA B2  ' 287.00  26
  2607 1     0.0000     0.000     0.000     0.000  26 1.03742   -14.2120 'VICTORVL' 287.00  26
  2608 1    99.2784    12.955     0.000     0.000  26 1.02295   -15.7572 'CASTAIC ' 230.00  26
  2609 1   134.0261    26.805     0.000     0.000  26 0.99753   -13.3701 'GLENDAL ' 230.00  26
  2610 1    99.2784    12.955     0.000     0.000  26 1.00400     0.6244 'HAYNES  ' 230.00  26
  2611 1    99.2784    12.955     0.000     0.000  26 1.02086   -14.9865 'OLIVE   ' 230.00  26
  2612 1   120.1277    24.819     0.000     0.000  26 1.01500   -15.1853 'RINALDI ' 230.00  26
  2613 1   317.6930    64.532     0.000     0.000  26 0.99259   -10.0445 'RIVER   ' 230.00  26
  2614 1   137.0047    27.798     0.000     0.000  26 0.99908   -11.6594 'STA BLD ' 230.00  26
  2615 1   801.9756   131.148     0.000     0.000  26 1.00325   -14.6683 'STA E   ' 230.00  26
  2616 1   116.1565    23.827     0.000     0.000  26 0.99430   -10.3848 'STA F   ' 230.00  26
  2617 1   120.1277    24.819     0.000     0.000  26 0.99561   -11.9908 'STA G   ' 230.00  26
  2618 1   881.2994    -6.155     0.000     0.000  26 1.01246   -16.3506 'STA J   ' 230.00  26
  2619 1 -2773.8339     0.000     0.000     0.000  90 1.01337   -14.6418 'SYLMARLA' 230.00  90
  2620 1   203.7206    17.473     0.000     0.000  26 1.00929   -15.4034 'VALLEY  ' 230.00  26
  2621 1   235.4897   -62.745     0.000     0.000  26 1.00909   -12.7538 'STA B   ' 138.00  26
  2630 2     0.0000     0.000     0.000     0.000  26 1.00498     1.2723 'HAYNES3G'  20.00  26
  2631 2     0.0000     0.000     0.000     0.000  26 1.02150   -14.9227 'OLIVE   '  20.00  26
  2634 2     0.0000     0.000     0.000     0.000  90 1.06065     2.5049 'INTERM1G'  20.00  90
  2637 2     0.0000     0.000     0.000     0.000  26 1.01545   -15.1547 'OWENS G '  20.00  26
  2638 2     0.0000     0.000     0.000     0.000  26 1.02336   -15.7572 'CASTAI4G'  20.00  26
  2901 1     0.0000     0.000     0.000     0.000  24 1.09191   -13.8926 'ELDORADO' 500.00  29
  2902 1     0.0000     0.000     0.000     0.000  24 1.09971   -15.5557 'MOHAVE  ' 500.00  29
  3101 1   341.3057    52.828     0.000     0.000  31 0.98526   -11.0651 'EMBRCDRD' 230.00  31
  3102 1   159.4648    24.929     0.000     0.000  31 0.99050    -9.8081 'MARTIN  ' 230.00  31
  3103 1   419.6109    59.777     0.000     0.000  32 1.00000    -7.6400 'SANMATEO' 230.00  31
  3104 1   309.9718    40.133     0.000     0.000  31 0.98667   -16.0847 'MARTIN  ' 115.00  31
  3105 1   239.3018    49.091     0.000     0.000  31 1.00000   -16.9610 'POTRERO ' 115.00  31
  3133 2     0.0000     0.000     0.000     0.000  32 1.00118    -7.6311 'SANMATEO'  20.00  31
  3135 2     0.0000     0.000     0.000     0.000  31 1.00047   -16.9059 'POTRERO '  20.00  31
  3201 1   462.4769    97.849     0.000     0.000  32 1.00705    -4.1683 'C.COSTA ' 230.00  32
  3202 1   586.1795    83.473     0.000     0.000  32 1.00507    -4.8363 'MORAGA  ' 230.00  32
  3203 1   657.1046   158.476     0.000     0.000  32 1.00164    -5.3525 'NEWARK  ' 230.00  32
  3204 1   668.7879    95.313     0.000     0.000  32 1.01000    -3.5694 'PITSBURG' 230.00  32
  3205 1   546.0609    77.782     0.000     0.000  32 1.00190    -5.0467 'SOBRANTE' 230.00  32
  3234 2     0.0000     0.000     0.000     0.000  32 1.01185    -2.9051 'PITSBURG'  20.00  32
  3301 1     0.0000     0.000     0.000     0.000  32 0.99283    -6.0118 'METCALF ' 500.00  33
  3302 1   345.3259    85.791     0.000     0.000  32 0.98505   -10.0572 'JEFFERSN' 230.00  33
  3303 1   625.4106   150.715     0.000     0.000  32 1.00000    -6.8860 'METCALF ' 230.00  33
  3304 1   533.4822   122.616     0.000     0.000  32 0.98953    -8.9183 'MONTAVIS' 230.00  33
  3305 1   430.3196    61.225     0.000     0.000  32 0.99781    -7.0505 'RAVENSWD' 230.00  33
  3333 2     0.0000     0.000     0.000     0.000  32 1.00266    -6.6542 'METCALF '  20.00  33
  3401 1   557.7071   135.909     0.000     0.000  34 0.97030   -15.8304 'GREGG   ' 230.00  34
  3402 1     0.0000     0.000     0.000     0.000  34 1.00000   -16.0200 'HELMS PP' 230.00  34
  3403 1   515.9687    73.583     0.000     0.000  34 1.00000    -4.4676 'MC CALL ' 230.00  34
  3404 1   438.4610    62.075     0.000     0.000  34 0.97523    -9.2216 'PANOCHE ' 230.00  34
  3405 1   448.8976    63.723     0.000     0.000  34 0.95898   -17.8603 'WILSON  ' 230.00  34
  3432 2     0.0000     0.000     0.000     0.000  34 1.00095   -16.0200 'HELMS PP'  20.00  34
  3433 2     0.0000     0.000     0.000     0.000  34 1.00072    -4.1670 'MC CALL '  20.00  34
  3501 1   625.0164    89.015     0.000     0.000  35 1.00000    -0.3372 'FULTON  ' 230.00  35
  3531 2     0.0000     0.000     0.000     0.000  35 1.00035    -0.0253 'FULTON  '  20.00  35
  3601 1   104.8564    14.844     0.000     0.000  36 1.01500     3.4349 'HUMBOLDT' 115.00  36
  3631 2     0.0000     0.000     0.000     0.000  36 1.01483     3.4620 'HUMBOLDT'  20.00  36
  3701 1   317.0506    15.847     0.000     0.000  37 1.00400   -15.5424 'SUMMIT  ' 115.00  37
  3731 2     0.0000     0.000     0.000     0.000  37 1.00499   -15.4794 'SUMMIT  '  20.00  37
  3801 1   191.2229    47.411     0.000     0.000  38 1.04900    -0.4789 'DIABLO  ' 500.00  38
  3802 1     0.0000     0.000     0.000     0.000  38 1.00676    -5.6620 'GATES   ' 500.00  38
  3803 1     0.0000     0.000     0.000     0.000  38 1.02038    -8.3306 'MIDWAY  ' 500.00  38
  3804 1   223.6404    55.318     0.000     0.000  38 0.98982    -8.5631 'GATES   ' 230.00  38
  3805 1   499.3888   163.106     0.000     0.000  38 1.03500    -8.4738 'MIDWAY  ' 230.00  38
  3806 1   289.5858    41.366     0.000     0.000  38 1.01900    -5.4081 'MORROBAY' 230.00  38
  3831 2     0.0000     0.000     0.000     0.000  38 1.05081     0.0690 'DIABLO1 '  20.00  38
  3835 2     0.0000     0.000     0.000     0.000  38 1.03719    -8.3993 'MIDWAY  '  20.00  38
  3836 2     0.0000     0.000     0.000     0.000  38 1.01920    -5.2208 'MORROBAY'  20.00  38
  3891 1     0.0000     0.000     0.000     0.000  38 1.04164   -12.3857 'GATES1  ' 500.00  38
  3892 1     0.0000     0.000     0.000     0.000  38 1.01052    -3.0467 'MIDWAY1 ' 500.00  38
  3893 1     0.0000     0.000     0.000     0.000  38 1.02256   -18.1664 'MIDWAY2 ' 500.00  38
  3894 1     0.0000     0.000     0.000     0.000  38 1.01028    -2.9582 'MIDWAY3 ' 500.00  38
  3895 1     0.0000     0.000     0.000     0.000  38 1.02289   -18.1994 'MIDWAY4 ' 500.00  38
  3896 1     0.0000     0.000     0.000     0.000  38 1.01089    -2.6906 'MIDWAY5 ' 500.00  38
  3897 1     0.0000     0.000     0.000     0.000  38 1.02386   -17.9493 'MIDWAY6 ' 500.00  38
  3901 1     0.0000     0.000     0.000     0.000  39 0.93761     1.1842 'LOSBANOS' 500.00  39
  3902 1   152.9913    38.248     0.000     0.000  39 1.00000     0.1517 'MOSSLAND' 500.00  39
  3903 1   213.2478    30.269     0.000     0.000  39 1.00147    -3.5656 'TESLA   ' 500.00  39
  3904 1     0.0000     0.000     0.000     0.000  39 1.08142     8.1428 'VACA-DIX' 500.00  39
  3905 1     0.0000     0.000     0.000     0.000  39 1.03509     5.7141 'TABLE MT' 500.00  39
  3906 1     0.0000     0.000     0.000     0.000  39 1.06427     9.7747 'ROUND MT' 500.00  39
  3907 1   461.3573    63.071     0.000     0.000  39 0.96150   -15.9175 'BELLOTA ' 230.00  39
  3908 1   200.2788    24.716     0.000     0.000  39 0.96379   -16.4182 'BRIGHTON' 230.00  39
  3909 1   170.9570    39.785     0.000     0.000  39 0.96839   -13.5893 'COLGATE ' 230.00  39
  3910 1   241.8392    34.440     0.000     0.000  39 0.97886    -8.5668 'CORTINA ' 230.00  39
  3911 1   233.1345    47.114     0.000     0.000  39 1.03652     3.5884 'COTWDPGE' 230.00  39
  3912 1   174.5029    -0.634     0.000     0.000  39 1.02038    -4.3147 'GLENN   ' 230.00  39
  3913 1   329.5484    43.435     0.000     0.000  39 0.97800   -12.3981 'GOLDHILL' 230.00  39
  3914 1   227.7536    52.549     0.000     0.000  39 0.99051    -4.5614 'IGNACIO ' 230.00  39
  3915 1   254.4589    53.402     0.000     0.000  39 1.00124    -3.8372 'LAKEVILE' 230.00  39
  3916 1   155.0024     0.000     0.000     0.000  39 1.01995    -4.4509 'LOGAN CR' 230.00  39
  3917 1   238.1882    43.995     0.000     0.000  39 0.94562    -4.3999 'LOSBANOS' 230.00  39
  3918 1   319.2809    75.464     0.000     0.000  39 0.99024    -5.9963 'MOSSLAND' 230.00  39
  3919 1   184.5093    24.094     0.000     0.000  39 0.97393   -10.8162 'PALERMO ' 230.00  39
  3920 1   172.5018    23.677     0.000     0.000  39 0.97710   -13.4128 'RIO OSO ' 230.00  39
  3921 1   150.8902    34.821     0.000     0.000  39 1.07000    12.8381 'ROUND MT' 230.00  39
  3922 1   253.4454    31.919     0.000     0.000  39 0.99452    -4.9748 'TABLE MT' 230.00  39
  3923 1   399.0618    67.021     0.000     0.000  39 1.01200    -1.2286 'TESLA   ' 230.00  39
  3924 1   332.4879    47.165     0.000     0.000  39 1.02114    -2.0137 'VACA-DIX' 230.00  39
  3925 1     0.0000     0.000     0.000     0.000  39 1.02680     3.4834 'COTWDPGE' 115.00  39
  3926 1   267.3529    16.668     0.000     0.000  39 0.98959   -15.6257 'RIO OSO ' 115.00  39
  3931 2     0.0000     0.000     0.000     0.000  39 1.07075    13.1692 'ROUND MT'  20.00  39
  3932 2     0.0000     0.000     0.000     0.000  39 1.00337     0.5737 'MOSSLAND'  20.00  39
  3933 3     0.0000     0.000     0.000     0.000  39 1.01339     0.0000 'TESLA   '  20.00  39
  4001 1     0.0000     0.000     0.000     0.000  40 1.08000    11.9939 'MALIN   ' 500.00  40
  4002 1   168.6841    21.998     0.000     0.000  40 1.14175    15.8031 'SUMMER L' 500.00  40
  4003 1     0.0000     0.000     0.000     0.000  40 1.20872    16.7937 'BURNS   ' 500.00  40
  4004 1   270.4505    35.297     0.000     0.000  40 1.11615    20.5178 'GRIZZLY ' 500.00  40
  4005 1   480.1144   157.418     0.000     0.000  40 1.12100    29.8211 'JOHN DAY' 500.00  40
  4006 1     0.0000     0.000     0.000     0.000  40 1.11010    27.2906 'BIG EDDY' 500.00  40
  4007 1     0.0000     0.000     0.000     0.000  40 1.10993    27.1703 'CELILOCA' 500.00  40
  4008 1   285.1446    37.198     0.000     0.000  40 1.06829     8.9971 'MALIN   ' 345.00  40
  4009 1  2208.7429   431.395     0.000     0.000  40 1.10948    25.7970 'BIG EDDY' 230.00  40
  4010 1  3133.6101     0.000     0.000     0.000  90 1.10915    25.3938 'CELILO  ' 230.00  90
  4031 2     0.0000     0.000     0.000     0.000  40 1.08102    12.4735 'MALIN   '  20.00  40
  4035 2     0.0000     0.000     0.000     0.000  40 1.12600    30.7670 'JOHN DAY'  20.00  40
  4039 2     0.0000     0.000     0.000     0.000  40 1.11258    26.4286 'DALLES21'  20.00  40
  4090 1     0.0000     0.000     0.000     0.000  40 1.13412    15.2647 'MALIN1  ' 500.00  40
  4091 1     0.0000     0.000     0.000     0.000  40 1.13015    18.5208 'GRIZZLY1' 500.00  40
  4092 1     0.0000     0.000     0.000     0.000  40 1.09959    14.1003 'GRIZZLY2' 500.00  40
  4093 1     0.0000     0.000     0.000     0.000  40 1.09844    13.2511 'GRIZZLY3' 500.00  40
  4094 1     0.0000     0.000     0.000     0.000  40 1.11332    19.6847 'GRIZZLY4' 500.00  40
  4095 1     0.0000     0.000     0.000     0.000  40 1.09810    13.7295 'GRIZZLY5' 500.00  40
  4096 1     0.0000     0.000     0.000     0.000  40 1.09693    12.8302 'GRIZZLY6' 500.00  40
  4097 1     0.0000     0.000     0.000     0.000  40 1.11270    19.6397 'GRIZZLY7' 500.00  40
  4101 1   995.0275   129.784     0.000     0.000  40 1.12800    53.6816 'COULEE  ' 500.00  41
  4102 1   480.6490    68.664     0.000     0.000  40 1.09600    41.8662 'HANFORD ' 500.00  41
  4103 1    11.6269     1.509     0.000     0.000  40 1.09056    37.7321 'BELL    ' 500.00  41
  4104 1  2527.7724   329.740     0.000     0.000  40 1.06153    27.8860 'BELL    ' 230.00  41
  4131 2     0.0000     0.000     0.000     0.000  40 1.13184    55.9553 'COULEE  '  20.00  41
  4132 2     0.0000     0.000     0.000     0.000  40 1.09413    43.4837 'HANFORD '  20.00  41
  4201 1  5762.6589   461.013     0.000     0.000  40 1.12000    45.3290 'NORTH   ' 500.00  42
  4202 1  4558.2389   594.626     0.000     0.000  40 1.08000    27.2043 'WCASCADE' 500.00  42
  4203 1  4379.6262   571.331     0.000     0.000  40 1.03563    22.3383 'WILLAMET' 500.00  42
  4204 1  1014.5202   132.340     0.000     0.000  40 1.07149    12.6949 'MERIDIAN' 500.00  42
  4231 2     0.0000     0.000     0.000     0.000  40 1.12648    46.3744 'NORTH G3'  20.00  42
  4232 2     0.0000     0.000     0.000     0.000  40 1.08376    27.4579 'WCASCADE'  20.00  42
  5001 1  7574.0522  1721.375     0.000     0.000  50 1.05000    46.5368 'CANADA  ' 500.00  50
  5002 1  9003.9839  1174.359     0.000     0.000  50 1.05500    50.6743 'CANALB  ' 500.00  50
  5003 1   615.2178    80.253     0.000     0.000  50 1.04820    43.5492 'CA230TO ' 230.00  50
  5004 1     0.0000     0.000     0.000     0.000  50 1.05346    35.6216 'CA230   ' 230.00  50
  5031 2     0.0000     0.000     0.000     0.000  50 1.05527    48.4899 'CANAD G1'  20.00  50
  5032 2     0.0000     0.000     0.000     0.000  50 1.06129    53.3593 'CMAIN GM'  20.00  50
  6101 1     0.0000     0.000     0.000     0.000  61 1.16458    18.3109 'MIDPOINT' 500.00  61
  6102 1  1053.1441  -345.277     0.000     0.000  61 1.13000    18.6835 'MIDPOINT' 345.00  61
  6103 1   391.8880    51.111     0.000     0.000  61 1.09911    15.9057 'BORAH   ' 345.00  61
  6104 1  1694.9580   221.085     0.000     0.000  61 1.03189     8.5247 'BORAH   ' 230.00  61
  6132 2     0.0000     0.000     0.000     0.000  61 1.12860    19.1657 'MIDPOINT'  20.00  61
  6201 1   205.8200    26.857     0.000     0.000  60 1.12000    37.4676 'COLSTRP ' 500.00  62
  6202 1    88.7215    13.528     0.000     0.000  60 1.14400    33.0937 'GARRISON' 500.00  62
  6203 1  1112.3464   145.093     0.000     0.000  60 1.11276    25.7694 'COLSTRP ' 230.00  62
  6204 1  1199.2957   156.461     0.000     0.000  60 1.16459    22.9033 'GARRISON' 230.00  62
  6205 1   489.2825    86.344     0.000     0.000  60 1.21767    25.1493 'MONTANA ' 230.00  62
  6231 2     0.0000     0.000     0.000     0.000  60 1.11876    37.9863 'COLSTRP '  20.00  62
  6235 2     0.0000     0.000     0.000     0.000  60 1.21683    25.2847 'MONTA G1'  20.00  62
  6301 1   516.3779    67.362     0.000     0.000  60 1.10680    17.6748 'BRIDGER ' 345.00  63
  6302 1   591.8185    77.219     0.000     0.000  60 0.98175   -13.9242 'LARAMIE ' 345.00  63
  6303 1   746.6019    97.404     0.000     0.000  60 1.13000    31.6780 'BRIDGER2' 230.00  63
  6304 1     0.0000     0.000     0.000     0.000  60 0.95069    -1.5591 'LARAMIE ' 230.00  63
  6305 1    60.2324    19.752     0.000     0.000  60 1.06000    39.9048 'NAUGHTON' 230.00  63
  6333 2     0.0000     0.000     0.000     0.000  60 1.13399    32.3512 'BRIDGER '  20.00  63
  6335 2     0.0000     0.000     0.000     0.000  60 1.06168    40.5220 'NAUGHT  '  20.00  63
  6401 1  1672.3727   218.148     0.000     0.000  64 0.98376   -11.0849 'TRACYSPP' 345.00  64
  6402 1   272.5124    35.566     0.000     0.000  64 0.98962   -14.5194 'SUMITSPP' 115.00  64
  6403 1     2.1985     0.272     0.000     0.000  64 1.11000    11.7128 'VALMY   ' 345.00  64
  6404 1    28.9800     3.775     0.000     0.000  64 1.06825     3.1143 'GONDER  ' 345.00  64
  6433 2     0.0000     0.000     0.000     0.000  64 1.11155    12.0271 'VALMY   '  20.00  64
  6501 1   195.5463    64.128     0.000     0.000  60 1.03619     4.3904 'BENLOMND' 345.00  65
  6502 1  1555.5773   277.672     0.000     0.000  60 1.03772     4.3969 'CAMP WIL' 345.00  65
  6503 1   441.1533   144.603     0.000     0.000  60 1.06500    20.2424 'EMERY   ' 345.00  65
  6504 1   296.9666    38.730     0.000     0.000  60 1.03989     4.3753 'MONA    ' 345.00  65
  6505 1     6.7947     2.231     0.000     0.000  60 1.06709    14.6670 'PINTO   ' 345.00  65
  6506 1     0.0000     0.000     0.000     0.000  60 1.05691    13.5124 'PINTO PS' 345.00  65
  6507 1   540.7750   -61.354     0.000     0.000  60 1.04416     6.4570 'SIGURD  ' 345.00  65
  6508 1   131.8343    43.208     0.000     0.000  60 1.03611     8.4532 'SPAN FRK' 345.00  65
  6509 1     8.5932     2.817     0.000     0.000  60 1.03741     4.3851 'TERMINAL' 345.00  65
  6510 1  1946.0167  -103.877     0.000     0.000  60 1.00043     1.2671 'BENLOMND' 230.00  65
  6533 2     0.0000     0.000     0.000     0.000  60 1.06674    21.3871 'EMERY   '  20.00  65
  7001 1  7453.9144   972.350     0.000     0.000  60 1.00000   -15.2863 'COLOEAST' 345.00  70
  7002 1  2554.8345  -138.069     0.000     0.000  60 1.01500   -12.0139 'CRAIG   ' 345.00  70
  7031 2     0.0000     0.000     0.000     0.000  60 1.00629   -13.8355 'COLOEAST'  20.00  70
  7032 2     0.0000     0.000     0.000     0.000  60 1.01616   -11.1693 'CRAIG   '  20.00  70
  8001 1     0.0000     0.000     0.000     0.000  80 1.11369    -2.1750 'OLINDA  ' 500.00  80
  8002 1     0.0000     0.000     0.000     0.000  80 1.20872   -15.0908 'TRACY   ' 500.00  80
  8003 1   652.6717    85.141     0.000     0.000  80 1.07500     0.7622 'COTWDWAP' 230.00  80
  8004 1  3787.8915   494.110     0.000     0.000  80 1.00000   -24.4627 'RNCHSECO' 230.00  80
  8005 1  1321.2379   172.370     0.000     0.000  80 1.09554   -18.6549 'TRACYPMP' 230.00  80
  8033 2     0.0000     0.000     0.000     0.000  80 1.07493     1.1421 'COTWDWAP'  20.00  80
  8034 2     0.0000     0.000     0.000     0.000  80 1.00328   -23.5996 'RNCHSECO'  20.00  80
 0
 1032 C     1825.00   398.34  1030.00 -1030.00 1.01400  1002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2060.00      0.00
 1032 G      262.80   138.07   357.00  -357.00 1.01400  1002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   714.00      0.00
 1034 C     4064.00   887.19  2294.00 -2294.00 1.01400  1002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  4587.00      0.00
 1034 G     1402.00   355.03   918.00  -918.00 1.01400  1002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1835.00      0.00
 1034 H     1370.00   270.72   700.00  -700.00 1.01400  1002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1400.00      0.00
 1131 C      545.00    34.69   308.00  -308.00 1.01000  1101   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   615.00      0.00
 1131 G     1287.15   215.79  1916.00 -1916.00 1.01000  1101   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  3830.80      0.00
 1131 W       48.00    13.52   120.00  -120.00 1.01000  1101   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   240.00      0.00
 1232 C     2140.00   115.89  1208.00 -1208.00 1.08000  1202   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2415.00      0.00
 1232 H     1244.40    60.25   628.00  -628.00 1.08000  1202   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1256.00      0.00
 1331 G     1682.00    60.55   841.00  -841.00 1.04500  1301   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1682.00      0.00
 1331 H     2438.00    87.76  1219.00 -1219.00 1.04500  1301   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2438.00      0.00
 1333 C      536.00    66.45   303.00  -303.00 1.00500  1303   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   605.00      0.00
 1333 G     4534.44   602.24  2746.00 -2746.00 1.00500  1303   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  5491.00      0.00
 1333 R       75.00     8.33    38.00   -38.00 1.00500  1303   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    75.00      0.00
 1431 G     5012.16   817.62  3559.00 -3559.00 1.03500  1401   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  7118.70      0.00
 1431 N     3825.00   472.56  2057.00 -2057.00 1.03500  1401   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  4113.00      0.00
 1431 R       30.00     3.45    15.00   -15.00 1.03500  1401   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    30.00      0.00
 2030 G     1829.04   227.48  1070.00 -1070.00 1.00000  2000   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2140.00      0.00
 2030 E      629.00    74.41   350.00  -350.00 1.00000  2000   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   699.00      0.00
 2130 G      171.40    45.95   200.00  -200.00 1.03500  1401   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   400.00      0.00
 2130 E      507.00    58.35   254.00  -254.00 1.03500  1401   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   507.00      0.00
 2130 H      477.80    57.43   250.00  -250.00 1.03500  1401   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   500.00      0.00
 2130 R      172.00    19.76    86.00   -86.00 1.03500  1401   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   172.00      0.00
 2233 DG     418.71   127.19   304.00  -118.00 1.00500  2203   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   706.00      0.00
 2233 EG     344.13   255.64   611.00  -181.00 1.00500  2203   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1253.00      0.00
 2233 TG     231.00    86.19   206.00  -155.00 1.00500  2203   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   500.00      0.00
 2332 AG     878.00    91.48   590.00  -364.00 1.03500  2302   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1118.00      0.00
 2438 EG    1043.27    77.83   728.00  -454.00 1.00900  2408   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1563.00      0.00
 2438 RG    1816.96   203.33  1902.00 -1168.00 1.00900  2408   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  3718.00      0.00
 2438 SG     761.99   245.98  2301.00 -1053.00 1.00900  2408   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2803.00      0.00
 2438 SH     670.00    70.45   659.00  -523.00 1.00900  2408   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1340.00      0.00
 2438 SR     473.00    46.61   436.00  -197.00 1.00900  2408   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   946.00      0.00
 2438 SW     255.00    59.97   561.00  -553.00 1.00900  2408   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1273.00      0.00
 2438 WG    2316.20   204.18  1910.00 -1150.00 1.00900  2408   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  3967.00      0.00
 2438 ND       0.00     0.00     0.50     0.00 1.00900  2408   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0     0.00  -1006.00
 2533 SN    2076.00   367.95  1100.00  -820.00 1.00900  2503   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2232.00      0.00
 2630 G     2281.80   209.93  1346.00 -1346.00 1.00400  2610   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2692.00      0.00
 2631 G      232.31   131.92   159.00  -159.00 1.01500  2612   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   318.00      0.00
 2634 C     1683.00   145.08   950.00  -950.00 1.06000  2604   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1900.00      0.00
 2637 H      110.00    91.26   110.00  -110.00 1.01500  2612   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   110.00      0.00
 2638 H        0.00    82.97   100.00  -100.00 1.01500  2612   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1272.00  -1272.00
 3133 NG      30.80    18.29    42.00   -29.00 1.00000  3103   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    42.00      0.00
 3133 SC       0.00   217.73   500.00  -500.00 1.00000  3103   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0     0.10      0.00
 3135 MG     173.00    65.81   239.00  -201.00 1.00000  3105   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   369.00      0.00
 3135 NG      19.60    27.54   100.00   -85.00 1.00000  3105   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    26.00      0.00
 3234 DG      73.60    21.79   101.00   -75.00 1.01000  3204   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   121.00      0.00
 3234 MG    1864.00   268.34  1244.00 -1234.00 1.01000  3204   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2628.00      0.00
 3234 NG     294.40    82.40   382.00  -212.00 1.01000  3204   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   707.00      0.00
 3234 NW     138.00    16.18    75.00   -55.00 1.01000  3204   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   690.00      0.00
 3333 CG     674.80   354.54   398.00  -226.00 1.00000  3303   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   690.00      0.00
 3333 NG     136.40   179.94   202.00  -143.00 1.00000  3303   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   213.00      0.00
 3432 NH       0.00   190.76   510.00  -306.00 1.00000  3402   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1218.00   -924.00
 3433 NG      42.04    29.16   231.00  -175.00 1.00000  3403   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   628.00      0.00
 3433 NH    1008.00   118.53   939.00  -562.00 1.00000  3403   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2016.00      0.00
 3531 CE     781.00    58.43  1004.00  -599.00 1.00000  3501   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   868.00      0.00
 3531 NE     293.00    14.72   253.00  -181.00 1.00000  3501   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   325.00      0.00
 3531 NH      15.00     0.76    13.00   -10.00 1.00000  3501   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    30.00      0.00
 3631 NB      45.00    -9.82    20.00   -14.00 1.01500  3601   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    53.00      0.00
 3631 NG      52.40   -23.84    74.00   -34.00 1.01500  3601   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   143.00      0.00
 3731 NH     222.00   200.03   200.00  -121.00 1.00400  3701   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   255.00      0.00
 3831 NN    2108.00   390.23  1175.00  -980.00 1.04900  3801   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2267.00      0.00
 3835 NG     279.20   453.76   662.00  -479.00 1.03500  3805   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1381.00      0.00
 3835 ND       0.00     0.00     0.50     0.00 1.03500  3805   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0     0.00   -510.00
 3836 DG     679.00    42.71   476.00  -352.00 1.01900  3806   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1021.00      0.00
 3931 NB     267.00    17.39   151.00  -115.00 1.07000  3921   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   314.00      0.00
 3931 NH    1057.00   147.90  1284.00  -946.00 1.07000  3921   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  3696.00      0.00
 3932 DG    1478.00   682.25  1150.00  -500.00 1.00000  3902   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1478.00      0.00
 3933 CG     555.20    54.04   363.00   -82.00 1.01200  3923   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   590.00      0.00
 3933 NB     162.00    11.46    77.00   -55.00 1.01200  3923   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   191.00      0.00
 3933 NG     154.80    74.44   500.00  -307.00 1.01200  3923   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1314.00      0.00
 3933 NH    3467.00   186.98  1256.00 -1041.00 1.01200  3923   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  3505.00      0.00
 3933 NW      59.00     1.94    13.00   -11.00 1.01200  3923   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   293.00      0.00
 3933 ND       0.00     0.00     0.50     0.00 1.01200  3923   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0     0.00   -449.00
 4039 G      185.20    41.01   102.00  -102.00 1.12100  4005   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   204.00      0.00
 4039 H     2461.43   586.55  1459.00 -1459.00 1.12100  4005   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2918.00      0.00
 4039 W       75.00    75.58   188.00  -188.00 1.12100  4005   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   375.00      0.00
 4031 G      953.20    99.59   502.00  -502.00 1.08000  4001   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1003.00      0.00
 4031 H      878.42    97.01   489.00  -489.00 1.08000  4001   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   978.00      0.00
 4031 R       75.00     7.54    38.00   -38.00 1.08000  4001   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    75.00      0.00
 4031 W       48.00    23.81   120.00  -120.00 1.08000  4001   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   240.00      0.00
 4035 C      452.00   102.51   255.00  -255.00 1.12100  4005   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   510.00      0.00
 4035 G      445.34   123.42   307.00  -307.00 1.12100  4005   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   613.00      0.00
 4035 H     3075.20   738.11  1836.00 -1836.00 1.12100  4005   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  3671.00      0.00
 4035 W      195.00   196.19   488.00  -488.00 1.12100  4005   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   976.00      0.00
 4131 H    10082.00  1050.64  6482.00 -6482.00 1.12800  4101   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0 12963.00      0.00
 4131 W       48.00    19.45   120.00  -120.00 1.12800  4101   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   240.00      0.00
 4132 G      575.80   -88.30  1473.00 -1473.00 1.09600  4102   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2945.00      0.00
 4132 H     4619.00  -170.66  2847.00 -2847.00 1.09600  4102   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  5693.00      0.00
 4132 N     1079.00   -34.77   580.00  -580.00 1.09600  4102   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1160.00      0.00
 4132 R      461.00   -13.85   231.00  -231.00 1.09600  4102   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   461.00      0.00
 4132 W       35.00    -5.27    88.00   -88.00 1.09600  4102   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   175.00      0.00
 4231 C     1290.00   339.68   728.00  -728.00 1.12000  4201   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1456.00      0.00
 4231 G      364.60   307.49   659.00  -659.00 1.12000  4201   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1317.00      0.00
 4231 H     2901.80   843.61  1808.00 -1808.00 1.12000  4201   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  3615.00      0.00
 4231 R       47.00    11.20    24.00   -24.00 1.12000  4201   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    47.00      0.00
 4232 G      496.80   489.95   592.00  -592.00 1.08000  4202   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1184.00      0.00
 4232 H      496.20   237.53   287.00  -287.00 1.08000  4202   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   573.00      0.00
 4232 W       43.00    89.38   108.00  -108.00 1.08000  4202   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   215.00      0.00
 5031 G      478.06   150.07   605.00  -605.00 1.05000  5001   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1210.00      0.00
 5031 H     7074.88  1091.20  4399.00 -4399.00 1.05000  5001   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  8798.80      0.00
 5032 C     5275.00   610.58  2977.00 -2977.00 1.05500  5002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  5954.00      0.00
 5032 G     1422.32   451.22  2200.00 -2200.00 1.05500  5002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  4400.00      0.00
 5032 H     3576.80   452.24  2205.00 -2205.00 1.05500  5002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  4410.20      0.00
 5032 R      108.00    11.08    54.00   -54.00 1.05500  5002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   108.00      0.00
 5032 W      108.00    55.58   271.00  -271.00 1.05500  5002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   541.00      0.00
 6132 C       13.00    -1.80     8.00    -8.00 1.13000  6102   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    15.00      0.00
 6132 G      203.60   -33.04   147.00  -147.00 1.13000  6102   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   293.00      0.00
 6132 H     1849.00  -240.98  1072.00 -1072.00 1.13000  6102   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2144.00      0.00
 6132 R       35.00    -4.05    18.00   -18.00 1.13000  6102   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    35.00      0.00
 6132 W       46.00   -26.53   118.00  -118.00 1.13000  6102   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   236.00      0.00
 6231 C     2225.00  -253.67  1256.00 -1256.00 1.12000  6201   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2511.00      0.00
 6231 G       43.40   -14.14    70.00   -70.00 1.12000  6201   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   140.00      0.00
 6235 G       82.00   -25.87    64.00   -64.00 1.14400  6202   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   127.00      0.00
 6235 H      580.60  -140.28   347.00  -347.00 1.14400  6202   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   693.00      0.00
 6235 W       38.00   -38.40    95.00   -95.00 1.14400  6202   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   190.00      0.00
 6333 C     2961.00   859.40  1671.00 -1671.00 1.13000  6303   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  3342.00      0.00
 6333 W       50.00    63.77   124.00  -124.00 1.13000  6303   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   248.00      0.00
 6335 C     1714.00   209.96   968.00  -968.00 1.06000  6305   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1935.00      0.00
 6335 G      293.32    71.58   330.00  -330.00 1.06000  6305   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   659.00      0.00
 6335 H      417.20    88.06   406.00  -406.00 1.06000  6305   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   812.00      0.00
 6433 C      501.00   107.69   283.00  -283.00 1.11000  6403   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   565.00      0.00
 6433 E      106.00    22.45    59.00   -59.00 1.11000  6403   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   118.00      0.00
 6433 G      713.48   203.95   536.00  -536.00 1.11000  6403   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1072.00      0.00
 6433 R       23.00     4.57    12.00   -12.00 1.11000  6403   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    23.00      0.00
 6433 W       10.00     9.51    25.00   -25.00 1.11000  6403   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    50.00      0.00
 6533 C     3408.00   278.88  1924.00 -1924.00 1.06500  6503   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  3847.00      0.00
 6533 E       33.00     2.75    19.00   -19.00 1.06500  6503   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    37.00      0.00
 6533 G     1006.60   127.55   880.00  -880.00 1.06500  6503   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1760.00      0.00
 6533 H       31.20     2.90    20.00   -20.00 1.06500  6503   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    39.00      0.00
 6533 R       60.40     4.49    31.00   -31.00 1.06500  6503   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0    61.00      0.00
 7031 C     2514.00   379.19  1419.00 -1419.00 1.00000  7001   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2837.00      0.00
 7031 G     2462.60   559.03  2092.00 -2092.00 1.00000  7001   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  4184.00      0.00
 7031 P        0.00    44.63   167.00  -167.00 1.00000  7001   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   333.00   -333.00
 7031 W      119.00    79.90   299.00  -299.00 1.00000  7001   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   597.00      0.00
 7031 SC       0.00   267.22  1000.00 -1000.00 1.00000  7001   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0     0.10      0.00
 7032 C     1464.00   126.68   826.00  -826.00 1.01500  7002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1652.00      0.00
 7032 G      885.60    75.00   489.00  -489.00 1.01500  7002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   978.00      0.00
 7032 H      691.00    53.07   346.00  -346.00 1.01500  7002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   691.00      0.00
 7032 P        0.00     3.53    23.00   -23.00 1.01500  7002   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   200.00   -200.00
 8033 H     1532.40   -10.12   786.00  -786.00 1.07500  8003   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  1572.00      0.00
 8034 G     2358.80   536.88  1280.00 -1280.00 1.00000  8004   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0  2560.00      0.00
 8034 H      663.80   144.29   344.00  -344.00 1.00000  8004   100.0 0.00000 1.00000 0.00000 0.00000 1.00000 1 100.0   688.00      0.00
 0
 1001   1201 1    0.00177   0.03169  3.34460     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1001   1202 9    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1002   1004 1    0.00050   0.00530  0.08820     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1002   1102 1    0.00179   0.01988  2.57600     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1002   1102 2    0.00179   0.01988  2.57600     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1002  -6506 1    0.00480   0.04360  0.70780     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1004  -7001 1    0.03903   0.27403  2.00000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1004  -7002 1    0.00977   0.11000  2.00000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1101   1401 1    0.00280   0.02110  1.01940     0.00     0.00  1630.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1101   1401 2    0.00280   0.02110  1.01940     0.00     0.00  1630.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1201   1202 1    0.00077   0.00536  1.39842     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1201   1402 1    0.00179   0.02592  3.39220     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1201   2901 1    0.00207   0.01369  3.95160     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1202   1302 1    0.00280   0.02110  1.01940     0.00     0.00  1630.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1202   1402 1    0.00241   0.03489  4.86560     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1301   1302 1    0.00280   0.02110  1.01940     0.00     0.00  1630.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1301   1402 1    0.00280   0.02110  1.01940     0.00     0.00  1630.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1301   1402 2    0.00620   0.06730  1.11560     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1301  -2603 1    0.00179   0.02524  0.53546     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1301   2901 1    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1303  -6507 1    0.00811   0.13690  1.11560     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1401   1402 1    0.00040   0.00960  0.90380     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1401   1402 2    0.00040   0.00960  0.90380     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1401   2301 1    0.00259   0.02967  2.15300     0.00     0.00  1800.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1401   2400 1    0.00259   0.02967  2.15300     0.00     0.00  1800.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1403   2100 1    0.00845   0.07034  0.15954     0.00     0.00  1160.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2000   2202 1    0.00138   0.05399  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2000   2302 1    0.00138   0.05399  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2100   2302 1    0.00845   0.07034  0.15954     0.00     0.00  1160.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2201   2301 1    0.00179   0.02524  2.15300     0.00     0.00  1800.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2202   2203 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2202   2203 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2202   2503 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2203   2503 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2203   2503 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2400   2403 1    0.00042   0.00905  0.66794     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2401   2402 1    0.00028   0.00753  0.51736     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2401   2402 2    0.00035   0.00750  0.55360     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2401   2404 1    0.00044   0.01125  0.82920     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2401   2404 2    0.00044   0.01125  0.82920     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2401   2501 1    0.00060   0.01280  0.94620     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2401  -2603 1    0.00020   0.00410  0.29620     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2401   2901 1    0.00193   0.02779  4.67120     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2401   2902 1    0.00190   0.03100  4.14020     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2402   2501 1    0.00021   0.00457  0.32336     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2403   2501 1    0.00040   0.00930  0.68560     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2404  -3893 1    0.00000  -0.00935  0.00000     0.00     0.00  2134.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2404  -3895 1    0.00000  -0.00935  0.00000     0.00     0.00  2134.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2404  -3897 1    0.00000  -0.00840  0.00000     0.00     0.00  2100.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2405  -2406 1    0.00140   0.02640  0.10200     0.00     0.00  3070.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2405  -2410 1    0.00065   0.01187  0.04672     0.00     0.00  3070.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2405  -2410 2    0.00065   0.01187  0.04672     0.00     0.00  3070.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2406   2408 1    0.00190   0.02580  0.09840     0.00     0.00  2320.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2406   2410 1    0.00845   0.07034  0.15954     0.00     0.00  1160.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2407   2408 1    0.00110   0.01270  0.04800     0.00     0.00  2320.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2408  -2409 1    0.00138   0.05399  0.15252     0.00     0.00  2320.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2408  -2409 2    0.00138   0.05399  0.15252     0.00     0.00  2320.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2408  -2411 1    0.00320   0.03950  0.14400     0.00     0.00  2320.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2408   2502 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2409   2502 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2409  -2503 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2410   2411 1    0.00285   0.03649  0.12656     0.00     0.00  2320.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2410   2411 2    0.00138   0.03399  0.11252     0.00     0.00  2320.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2502   2503 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2502   2503 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2901  -2902 1    0.00056   0.01415  1.04290     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2600   2602 1    0.00082   0.01668  1.18802     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2600   2603 1    0.00000   0.00159  0.12002     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2600   2603 2    0.00000   0.00159  0.12002     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2600   2601 1    0.00074   0.01861  1.40264     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2601  -2603 1    0.00083   0.01884  1.66668     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2603  -2901 1    0.00179   0.02524  0.53546     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2604   6404 1    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2604   6504 1    0.00180   0.02450  0.43920     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2604   6504 2    0.00180   0.02450  0.43920     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2605   2607 1    0.01070   0.07905  0.36670     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2606   2607 1    0.01070   0.07905  0.36670     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2608   2611 1    0.00221   0.03346  0.07338     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2608   2612 1    0.00290   0.03800  0.08240     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2608   2618 1    0.00309   0.04677  0.10080     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2608   2619 1    0.00226   0.03422  0.07506     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2609  -2615 1    0.00047   0.00723  0.01624     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2609   2617 1    0.00035   0.00536  0.01204     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2610  -2613 1    0.00220   0.03422  0.07716     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2610  -2613 2    0.00238   0.03669  0.08284     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2610  -2616 1    0.00201   0.03074  0.06886     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2610   2617 1    0.00281   0.04296  0.09648     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2611  -2612 1    0.00029   0.00434  0.00950     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2612   2615 1    0.00229   0.01583  0.03060     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2612   2615 2    0.00229   0.01583  0.03060     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2612   2618 1    0.00141   0.00967  0.01940     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2612   2618 2    0.00141   0.00967  0.01940     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2612   2618 3    0.00161   0.00971  0.01928     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2612   2618 4    0.00161   0.00971  0.01928     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2612   2619 1    0.00027   0.00393  0.00918     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2612   2619 2    0.00027   0.00393  0.00918     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2612   2619 3    0.00027   0.00393  0.00918     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2612   2620 1    0.00138   0.01116  0.02470     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2612   2620 2    0.00138   0.01116  0.02470     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2613   2616 1    0.00037   0.00366  0.00830     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2613   2617 1    0.00055   0.00586  0.01246     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2614  -2616 1    0.00073   0.01025  0.02558     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2614  -2616 2    0.00073   0.01025  0.02558     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2615   2617 1    0.00119   0.01244  0.02798     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2615   2617 2    0.00119   0.01244  0.02798     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2615  -2620 1    0.00128   0.00979  0.02120     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 2616   2617 1    0.00110   0.01189  0.02514     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3101   3102 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3101   3102 2    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3102   3103 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3102   3103 2    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3102   3103 3    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3102   3302 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3103   3204 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3103   3204 2    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3103   3305 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3103   3305 2    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3104   3105 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3201   3202 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3201   3202 2    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3201   3203 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3201   3203 2    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3201   3923 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3201   3923 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3201   3924 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3201   3924 2    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3202   3203 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3202   3203 9    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3202   3204 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3202  -3205 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3202   3924 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3202   3924 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3203   3204 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3203   3303 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3203   3303 9    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3203   3305 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3203   3923 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3203   3923 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3204  -3205 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3204  -3205 2    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3204   3923 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3204   3923 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3205   3914 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3205   3915 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3301   3902 1    0.00053   0.01297  0.00000     0.00     0.00  2450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3301   3903 1    0.00001  -0.00755  0.00000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3302   3304 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3302   3304 2    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3303   3304 1    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3303   3304 2    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3303   3304 3    0.00110   0.01270  0.04800     0.00  1120.00  1120.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3303   3918 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3303   3918 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3305   3923 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3401   3402 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3401   3402 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3401   3404 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3401  -3405 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3401  -3405 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3401   3804 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3403   3404 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3403   3804 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3404   3804 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3404   3804 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3404  -3917 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3404  -3918 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3405   3907 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3405   3907 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3501   3914 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3501   3915 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3601   3925 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3701   3926 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3701   3926 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3801  -3802 1    0.00079   0.01937  1.32850     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3801   3803 1    0.00087   0.02087  1.45710     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3801   3803 2    0.00087   0.02087  1.45710     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3802   3891 1    0.00072   0.01600  1.08790     0.00     0.00  2450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3802  -3901 1    0.00083   0.01985  0.00000     0.00     0.00  2450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3803  -3891 1    0.00002  -0.00998  0.00000     0.00     0.00  2450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3803   3892 1    0.00000  -0.00935  0.00000     0.00     0.00  2134.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3803   3894 1    0.00000  -0.00944  0.00000     0.00     0.00  2134.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3803   3896 1    0.00000  -0.00935  0.00000     0.00     0.00  2134.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3803   3901 1    0.00153   0.01470  0.00000     0.00     0.00  1560.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3804  -3806 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3805  -3806 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3892   3893 1    0.00123   0.02659  1.98702     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3894   3895 1    0.00123   0.02662  1.98880     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3896   3897 1    0.00112   0.02517  1.83586     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3901  -3902 1    0.00053   0.01297  0.00000     0.00     0.00  2450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3901  -3903 1    0.00093   0.03644  1.38950     0.00     0.00  2450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3901  -8002 1    0.00002  -0.01331  0.00000     0.00     0.00  1800.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3903   3904 1    0.00001  -0.01098  0.00000     0.00     0.00  2450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3903   3905 9    0.00098   0.01035  0.00000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3903   8002 1    0.00165   0.05719  2.47740     0.00     0.00  2450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3904   3905 9    0.00160   0.01229  0.00000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3905   3906 9    0.00072   0.00346  0.00000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3906   4001 1    0.00053   0.00456  0.00000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3906   4001 2    0.00053   0.00456  0.00000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3907   3908 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3907   3923 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3907   8004 1    0.01382   0.09268  0.11060     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3908   3920 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3909   3919 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3909   3920 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3910  -3911 1    0.02482   0.16938  0.20232     0.00     0.00   838.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3910   3924 1    0.01480   0.10101  0.12066     0.00     0.00   838.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3911   3912 1    0.01382   0.09268  0.11060     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3911   3916 1    0.01668   0.11381  0.13608     0.00     0.00   838.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3911   3921 1    0.01113   0.06678  0.07286     0.00     0.00   752.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3911   3921 2    0.01050   0.06540  0.06860     0.00     0.00   602.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3911   3921 3    0.01105   0.06642  0.07160     0.00     0.00   752.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3911   3924 1    0.03903   0.27403  0.31072     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3911   8003 1    0.01382   0.09268  0.11060     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3911   8003 2    0.01382   0.09268  0.11060     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3912   3924 1    0.03058   0.20460  0.24472     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3913   3920 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3913   3920 2    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3913   3923 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3913   8004 1    0.01382   0.09268  0.11060     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3915  -3924 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3916   3924 1    0.02235   0.16106  0.18342     0.00     0.00   838.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3919   3922 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3920  -3922 1    0.00312   0.02886  0.15252     0.00   986.00   888.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3923   8005 1    0.01382   0.09268  0.11060     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 3923   8005 2    0.01382   0.09268  0.11060     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4001  -4204 1    0.00078   0.00239  1.13810     0.00     0.00  2400.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4001   4090 1    0.00072   0.01382  1.27572     0.00     0.00  3600.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4001  -4094 1    0.00078   0.01502  1.13810     0.00     0.00  3020.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4001  -4097 1    0.00074   0.01413  1.06634     0.00     0.00  3020.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4001   8001 1    0.00106   0.01293  0.00000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4002  -4003 1    0.00122   0.02373  2.20710     0.00     0.00  1732.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4002  -4090 1    0.00012   0.00238  0.21926     0.00     0.00  2000.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4002  -4091 1    0.00060   0.01036  1.01456     0.00     0.00  2000.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4003   6101 1    0.00264   0.02689  5.29066     0.00     0.00  1732.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4004  -4005 1    0.00063   0.01412  1.09756     0.00     0.00  3450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4004  -4005 2    0.00109   0.02408  1.55542     0.00     0.00  3020.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4004  -4005 3    0.00108   0.02409  1.55348     0.00     0.00  3020.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4004   4091 1    0.00041   0.00737  0.72694     0.00     0.00  3450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4004   4092 1    0.00066   0.01266  0.95976     0.00     0.00  3020.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4004   4095 1    0.00066   0.01266  0.95976     0.00     0.00  3020.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4005   4006 1    0.00023   0.00451  0.33320     0.00     0.00  2175.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4005   4006 2    0.00020   0.00446  0.30500     0.00     0.00  2175.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4005  -4102 1    0.00120   0.02316  1.71520     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4005  -4102 2    0.00030   0.02000  3.60000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4005  -4202 1    0.00020   0.00820  1.30000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4005   6202 1    0.00196   0.03304  1.88000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4006   4007 1    0.00001   0.00030  0.01434     0.00     0.00  3450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4006   4007 2    0.00001   0.00030  0.01844     0.00     0.00  3450.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4006  -4202 1    0.00020   0.00820  1.30000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4008  -6401 1    0.00620   0.06730  1.11560     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4009   4010 1    0.00006   0.00131  0.00378     0.00     0.00  3020.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4009   4010 2    0.00006   0.00116  0.00332     0.00     0.00  3020.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4009   4104 1    0.00200   0.02000  0.80000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4092   4093 1    0.00000   0.00165  0.00000     0.00     0.00  2400.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4093   4094 1    0.00000  -0.01263  0.00000     0.00     0.00  2400.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4095   4096 1    0.00000   0.00165  0.00000     0.00     0.00  2000.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4096   4097 1    0.00000  -0.01263  0.00000     0.00     0.00  2000.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4101  -4102 1    0.00113   0.02069  1.85526     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4101  -4102 2    0.00113   0.02069  1.85526     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4101  -4103 1    0.00070   0.07400  4.87000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4101   4103 2    0.00200   0.02000  0.80000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4101  -4201 1    0.00020   0.00820  1.30000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4101  -4201 2    0.00020   0.00820  1.30000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4102  -4201 1    0.00020   0.00820  1.30000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4102  -4201 2    0.00020   0.00820  1.30000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4102  -4202 1    0.00020   0.00820  1.30000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4102  -4202 2    0.00020   0.00820  1.30000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4102   6202 1    0.00142   0.02258  1.88000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4103  -6202 1    0.00070   0.07400  4.87000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4104   5004 1    0.00200   0.02000  0.80000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4201  -4202 1    0.00109   0.02408  1.55542     0.00     0.00  3020.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4201   5001 1    0.00083   0.02390  3.30000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4202   4203 1    0.00066   0.00165  0.95976     0.00     0.00  3020.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 4203   4204 1    0.00074   0.01266  1.08220     0.00     0.00  2400.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 5001   5002 1    0.00350   0.07000  4.60600     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 5003   5004 1    0.00200   0.02000  0.80000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6102  -6103 1    0.00120   0.02316  1.71520     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6102   6301 1    0.00000   0.00460  0.00000     0.00     0.00  2000.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6102  -6403 1    0.00620   0.06730  1.11560     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6103   6301 1    0.00000   0.00460  0.00000     0.00     0.00  2000.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6103   6301 2    0.00000   0.00460  0.00000     0.00     0.00  2000.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6103  -6501 1    0.00620   0.06730  1.11560     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6103  -6501 2    0.00620   0.06730  1.11560     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6104   6204 1    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6104   6305 1    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6201  -6202 1    0.00179   0.01405  3.68000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6203  -6205 1    0.00070   0.07400  4.87000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6204  -6205 1    0.00070   0.02500  4.87000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6203   6303 1    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6203   6303 2    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6203   6304 1    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6302   7001 1    0.00000   0.00460  0.00000     0.00     0.00  2000.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6303   6304 1    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6303   6305 1    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6303   6305 2    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6305   6510 1    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6305   6510 2    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6401  -6403 1    0.00620   0.06730  1.11560     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6401  -6403 2    0.00620   0.06730  1.11560     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6401   6404 1    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6403  -6404 1    0.00620   0.06730  1.11560     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6404   6507 1    0.01080   0.09650  0.32960     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6501  -6502 1    0.00240   0.00332  0.58490     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6501   6504 1    0.00210   0.00238  0.38450     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6501   6509 1    0.00160   0.00226  0.38100     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6501   6509 2    0.00160   0.00226  0.38100     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6502   6503 1    0.00520   0.06020  1.01000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6502   6503 2    0.00490   0.05370  0.88430     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6502   6504 1    0.00170   0.00225  0.39920     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6502   6504 2    0.00210   0.00238  0.38450     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6502   6504 3    0.00170   0.00225  0.39920     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6502   6504 4    0.00210   0.00238  0.38450     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6502   6508 1    0.00120   0.01720  0.29870     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6502   6509 1    0.00080   0.00106  0.20390     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6502   6509 2    0.00080   0.00106  0.20390     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6503   6504 1    0.00320   0.03490  0.57220     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6503   6505 1    0.00960   0.08780  1.42650     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6503   6507 1    0.00340   0.03740  0.62080     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6503   6507 2    0.00340   0.03720  0.61820     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6503   6508 1    0.00340   0.03920  0.65240     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6504   6507 1    0.00380   0.03400  0.58240     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6504   6507 2    0.00320   0.03490  0.57220     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 6504   7002 1    0.00811   0.13690  2.43480     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 7001   7002 1    0.00000   0.00460  0.00000     0.00     0.00  2000.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 8001   8002 9    0.00159   0.01110  0.00000     0.00     0.00     0.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 8003   8004 1    0.01952   0.13702  0.15536     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 8003   8005 1    0.03903   0.27403  0.31072     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 8003   8005 2    0.03903   0.27403  0.31072     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 8004   8005 1    0.01952   0.13702  0.15536     0.00     0.00   747.00 ,,,   0.00000   0.00000   0.00000   0.00000 1
 1001   1002 1    0.00000   0.01100  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1001   1002 2    0.00000   0.01100  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1002   1003 1    0.00028   0.01380  0.00000     0.00     0.00   430.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1002   1003 2    0.00029   0.01390  0.00000     0.00     0.00   430.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1101   1102 1    0.00000   0.01460  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1101   1102 2    0.00000   0.01460  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1302   1303 1    0.00000   0.00720  0.00000     0.00     0.00  1500.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1401   1403 1    0.00028   0.01380  0.00000     0.00     0.00   430.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2100   2400 1    0.00028   0.01380  0.00000     0.00     0.00   430.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2201   2202 1    0.00000   0.00500  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2201   2202 2    0.00000   0.00500  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2301   2302 1    0.00000   0.00500  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2301   2302 2    0.00000   0.00500  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2402   2409 1    0.00000   0.00500  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2404   2411 1    0.00000   0.01149  0.00000     0.00     0.00  1120.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2404   2411 2    0.00000   0.01149  0.00000     0.00     0.00  1120.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2404   2411 3    0.00000   0.01149  0.00000     0.00     0.00  1120.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2405   2619 1    0.00000   0.00115  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2501   2502 1    0.00000   0.00500  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2501   2502 2    0.00000   0.00500  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2501   2502 3    0.00000   0.00500  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2601   2612 1    0.00026   0.01386  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2602   2615 1    0.00013   0.01386  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2602   2615 2    0.00013   0.01386  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2603   2607 1    0.00020   0.02338  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2605   2621 1    0.00059   0.01491  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2606   2621 1    0.00059   0.01491  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2614   2621 1    0.00030   0.01330  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2614   2621 2    0.00030   0.01340  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3102   3104 1    0.00089   0.02990  0.00000     0.00     0.00   250.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3301   3303 1    0.00030   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3301   3303 2    0.00030   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3301   3303 3    0.00030   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3701   6402 1    0.00089   0.02990  0.00000     0.00     0.00   250.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3701   6402 2    0.00089   0.02990  0.00000     0.00     0.00   250.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3802   3804 1    0.00030   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3803   3805 1    0.00030   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3803   3805 2    0.00020   0.01190  0.00000     0.00     0.00  1120.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3901   3917 1    0.00030   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3902   3918 1    0.00030   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3903   3923 1    0.00030   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3904   3924 1    0.00020   0.01250  0.00000     0.00     0.00  1120.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3905   3922 1    0.00030   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3906   3921 1    0.00010   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3911   3925 1    0.00089   0.02990  0.00000     0.00     0.00   250.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3920   3926 1    0.00089   0.02990  0.00000     0.00     0.00   250.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3920   3926 2    0.00089   0.02990  0.00000     0.00     0.00   250.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4001   4008 1    0.00000   0.00720  0.00000     0.00     0.00  1500.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4006   4009 1    0.00020   0.01181  0.00000     0.00     0.00  1008.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4006   4009 2    0.00009   0.00735  0.00000     0.00     0.00  1300.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4007   4010 1    0.00000   0.00221  0.00000     0.00     0.00  2500.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4103   4104 1    0.00000   0.01000  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 5002   5003 1    0.00000   0.01000  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6101   6102 1    0.00000   0.00720  0.00000     0.00     0.00  1500.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6103   6104 1    0.00030   0.01810  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6201   6203 1    0.00030   0.01810  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6202   6204 1    0.00030   0.01810  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6301   6303 1    0.00030   0.01810  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6302   6304 1    0.00030   0.01810  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6401   6402 1    0.00089   0.02990  0.00000     0.00     0.00   250.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6401   6402 2    0.00089   0.02990  0.00000     0.00     0.00   250.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6501   6510 1    0.00030   0.01810  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6501   6510 2    0.00030   0.01810  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6505   6506 1    0.00000   0.01950  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 8001   8003 1    0.00010   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 8002   8005 1    0.00030   0.01740  0.00000     0.00     0.00   840.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1002   1032 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1004   1034 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1101   1131 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1202   1232 1    0.00000   0.00050  0.00000     0.00     0.00  2000.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1301   1331 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1303   1333 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 1401   1431 1    0.00000   0.00050  0.00000     0.00     0.00  3066.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2000   2030 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2100   2130 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2203   2233 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2302   2332 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2408   2438 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2503   2533 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2604   2634 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2608   2638 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2610   2630 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2611   2631 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 2612   2637 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3103   3133 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3105   3135 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3204   3234 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3303   3333 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3402   3432 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3403   3433 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3501   3531 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3601   3631 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3701   3731 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3801   3831 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3805   3835 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3806   3836 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3902   3932 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3921   3931 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 3923   3933 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4001   4031 1    0.00000   0.00050  0.00000     0.00     0.00  2000.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4005   4035 1    0.00000   0.00050  0.00000     0.00     0.00  5000.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4009   4039 1    0.00000   0.00050  0.00000     0.00     0.00  2000.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4101   4131 1    0.00000   0.00050  0.00000     0.00     0.00  5000.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4102   4132 1    0.00000   0.00050  0.00000     0.00     0.00  5000.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4201   4231 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 4202   4232 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 5001   5031 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 5002   5032 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6102   6132 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6201   6231 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6205   6235 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6303   6333 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6305   6335 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6403   6433 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 6503   6533 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 7001   7031 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 7002   7032 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 8003   8033 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 8004   8034 1    0.00000   0.00050  0.00000     0.00     0.00     0.00 1.00000    0.000   0.00000   0.00000   0.00000   0.00000 1
 0
 0
    10      0      0.000      5.000 'SOUTHWST'
    20      0      0.000      5.000 'MEXICO  '
    21      0      0.000      5.000 'IMPERIAL'
    22      0      0.000      5.000 'SANDIEGO'
    24      0      0.000      5.000 'SCE_OTHR'
    25      0      0.000      5.000 'LAORANGE'
    26      0      0.000      5.000 'LADWP   '
    31      0      0.000      5.000 'SNFRNCSC'
    32      0      0.000      5.000 'BAYAREA '
    34      0      0.000      5.000 'FRESNO  '
    35      0      0.000      5.000 'GEYSERS '
    36      0      0.000      5.000 'HUMBOLDT'
    37      0      0.000      5.000 'SIERRA  '
    38      0      0.000      5.000 'CNTCOAST'
    39      0      0.000      5.000 'PGE_OTHR'
    40      0      0.000      5.000 'NORTHWST'
    50      0      0.000      5.000 'CANADA  '
    60      0      0.000      5.000 'ROCKY MT'
    61      0      0.000      5.000 'IDAHO   '
    64      0      0.000      5.000 'N NEVADA'
    80      0      0.000      5.000 'SMUD    '
    90      0      0.000      5.000 'DC TIES '
 0
 0
    0
 0
 0
 0
 10 'SOUTHWST'
 20 'MEXICO  '
 21 'IMPERIAL'
 22 'SANDIEGO'
 23 'SDG_MIV '
 24 'SCE_OTHR'
 25 'LAORANGE'
 26 'LADWP   '
 29 'SCE_NV  '
 31 'SNFRNCSC'
 32 'EASTBAY '
 33 'SOUTHBAY'
 34 'FRESNO  '
 35 'GEYSERS '
 36 'HUMBOLDT'
 37 'SIERRA  '
 38 'CNTCOAST'
 39 'PGE_OTHR'
 40 'S_JONDAY'
 41 'N_JONDAY'
 42 'W_CASCAD'
 50 'CANADA  '
 61 'IDAHO   '
 62 'MONTANA '
 63 'WYOMING '
 64 'N NEVADA'
 65 'UTAH    '
 70 'COLORADO'
 80 'SMUD    '
 90 'DC TIES '
 0
 0
