ISO Index,Classification,QF,Aggregate,Resource_ID,Name_Description,Net Capacity (MW),PTO Area,Owner or QF ID,Fuel Type,Unit Type,ISO Classification,Zone,Demand Zone,Operating Date,River System,Nameplate Capacity,Status - A=Active; C - Contracted outside CAISO,Capacity Factor,Average Heat Rate,Segment1,Segment2,Segment3,MinCap,RampRate,MinUP,MinDOWN,VariableO&M,NoLOAD (x Fuel Price),StartCost
58300,Participating Unit,Yes,Yes,MOORPK_6_QF,MOORE PARK AREA LUMPED UNITS,34.8,SCE,VARIOUS,NATURAL GAS,COMBINED CYCLE,VARIOUS,SP15,SCE1,1/1/1976,,30.02,A,,8.51,7.121681446,7.382627186,7.643572926,14,35,6,6,2,43.33766771,2436
38900,Participating Unit,Yes,Yes,CENTER_2_QF,CENTER AREA LUMPED UNITS,31,SCE,COGENERATION,NATURAL GAS,COMBINED CYCLE,COGENERATION,SP15,SCE1,1/1/1987,,31.01,A,,8.51,7.121681446,7.382627186,7.643572926,13,31,6,6,2,38.60539365,2170
74400,Participating Unit,Yes,Yes,ARCOGN_2_UNITS,WATSON COGENERATION COMPANY,416.6,SCE,Watson Cogeneration Company,NATURAL GAS,COMBINED CYCLE,COGENERATION,SP15,SCE1,12/4/1987,,405.78,A,,7.398834522,6.010515969,6.271461709,6.532407449,167,417,5,5,2,518.8066772,29162
40000,Participating Unit,Yes,Yes,CHEVMN_2_UNITS,Chevron CIC,124.87,SCE,"Chevron USA, Inc.",NATURAL GAS,COMBINED CYCLE,COGENERATION,SP15,SCE1,12/29/1987,,170.7,A,,8.02602874,6.637710187,6.898655927,7.159601666,50,125,5,5,2,155.5050163,8740.9
43500,Participating Unit,Yes,No,SAUGUS_6_PTCHGN,COUNTY OF LOS ANGELES (PITCHESS HONOR RANCH),29.8,SCE,Southern California Edison Company,NATURAL GAS,COMBINED CYCLE,COGENERATION,SP15,SCE1,7/14/1988,,28.71,A,,9.509999778,8.121681225,8.382626965,8.643572705,12,30,5,5,2,37.11099131,2086
66400,Participating Unit,Yes,Yes,SBERDO_2_QF,SAN BERNARDINO AREA LUMPED UNITS,10.6,SCE,VARIOUS,NATURAL GAS,COMBINED CYCLE,COGENERATION,SP15,SCE1,1/1/1989,,11.85,A,,8.51,7.121681446,7.382627186,7.643572926,5,11,5,5,2,13.20055396,742
90700,Participating Unit,No,Yes,HARBGN_7_UNITS,HARBOR COGEN COMBINED CYCLE PLANT,109.01,SCE,Harbor Cogeneration Company,NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,6/14/2001,,107.45,A,,12.03676457,10.64844602,10.90939176,11.1703375,44,110,4,4,2,135.7539988,7630.7
82800,Participating Unit,No,Yes,HIDSRT_2_UNITS,HIGH DESERT POWER PROJECT (AGGREGATE),830,SCE,"High Desert Power, LLC",NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,4/21/2003,,854.9,A,,8.682673096,7.294354542,7.555300282,7.816246022,332,830,4,4,2,1033.628282,58100
91300,Participating Unit,No,Yes,CORONS_6_CLRWTR,Clearwater Power Plant,28,SCE,City of Riverside (MSSA),NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,2/28/2005,,32.27,A,,8.882108002,7.493789449,7.754735188,8.015680928,12,28,4,4,2,34.86938781,1960
91700,Participating Unit,No,Yes,LEBECS_2_UNITS,PASTORIA ENERGY FACILITY,799.47,SCE,Calpine,NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,5/4/2005,,800,A,,11.01068723,9.622368673,9.883314413,10.14426015,320,800,3,3,2,995.6081954,55962.9
92500,Participating Unit,No,Yes,VERNON_6_MALBRG,Malburg Generating Station,134,SCE,City of Vernon,NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,VRN1,10/17/2005,,134,A,,9.248566127,7.860247574,8.121193313,8.382139053,54,134,3,3,2,166.8749274,9380
92400,Participating Unit,No,Yes,SBERDO_2_PSP3,MOUNTAINVIEW POWER PLANT POWER BLOCK 3,525,SCE,Monutainview Power Company. LLC,NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,12/10/2005,,543,A,,7.217212349,5.828893795,6.089839535,6.350785275,210,525,2,2,2,653.8010214,36750
92700,Participating Unit,No,Yes,SBERDO_2_PSP4,MOUNTAINVIEW POWER PLANT POWER BLOCK 4,525,SCE,Mountainview Power Company,NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,1/19/2006,,543,A,,7.217212349,5.828893795,6.089839535,6.350785275,210,525,2,2,2,653.8010214,36750
97600,Participating Unit,No,No,INLDEM_5_UNIT 1,"Inland Empire Energy Center, Unit 1",376.2,SCE,"Inland Empire Energy Center, LLC",NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,6/29/2009,,405,A,,7.009784741,5.621466188,5.882411928,6.143357667,151,377,2,2,2,468.4951319,26334
99000,Participating Unit,No,No,INLDEM_5_UNIT 2,"Inland Empire Energy Center, L.L.C. Unit 2",366.32,SCE,"Inland Empire Energy Center, L.L.C.",NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,6/8/2010,,405,A,,7.009784741,5.621466188,5.882411928,6.143357667,147,367,1,1,2,456.1912194,25642.4
98900,Participating Unit,No,Yes,BUCKBL_2_PL1X3,Blythe Energy Project,493.63,SCE,"Blythe Energy, LLC",NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,6/11/2010,,537,A,,11.29797621,9.909657655,10.1706034,10.43154913,198,494,1,1,2,614.7348537,34554.1
105700,Participating Unit,No,Yes,MRCHNT_2_PL1X3,Desert Star Energy Center,494.58,SCE,Desert Start Energy Center,NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,6/18/2012,,506,A,,7.2271825,5.838863946,6.099809686,6.360755426,198,495,1,1,2,615.9179223,34620.6
111600,Participating Unit,No,Yes,ELSEGN_2_UN1011,El Segundo Energy Center 5/6,263,SCE,El Segundo Energy Center LLC,NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,6/29/2013,,348,A,,10.67876999,9.290451436,9.551397175,9.812342915,106,263,1,1,2,327.5231784,18410
111400,Participating Unit,No,No,ELSEGN_2_UN2021,El Segundo Energy Center 7/8,263.68,SCE,El Segundo Energy Center LLC,NATURAL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,6/29/2013,,348,A,,10.67876999,9.290451436,9.551397175,9.812342915,106,264,1,1,2,328.3700063,18457.6
45900,Participating Unit,Yes,No,GOLETA_6_EXGEN,"EXXON COMPANY, USA",48.2,SCE,Southern California Edison Company,NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,8/19/1993,,49,A,,11.5,9.589111935,9.654136697,9.719161459,17,49,1,1,3.17,74.17488336,3374
96700,Participating Unit,No,No,RVSIDE_6_RERCU1,Riverside Energy Res. Ctr Unit 1,48.35,SCE,City of Riverside (MSSA),NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,RVD1,6/1/2006,,48.5,A,,10.40108807,8.490200008,8.55522477,8.620249532,17,49,1,1,3.17,74.40571806,3384.5
96800,Participating Unit,No,No,RVSIDE_6_RERCU2,Riverside Energy Res. Ctr Unit 2,48.5,SCE,City of Riverside (MSSA),NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,RVD1,6/1/2006,,48.5,A,,10.40108807,8.490200008,8.55522477,8.620249532,17,49,1,1,3.17,74.63655276,3395
42500,Participating Unit,Yes,No,MIRLOM_6_DELGEN,"CORONA ENERGY PARTNERS, LTD.",50.05,SCE,Southern California Edison Company,NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,5/21/1988,,35,A,,10.00069727,8.089809208,8.15483397,8.219858732,18,51,1,1,3.17,77.02184465,3503.5
72200,Participating Unit,Yes,No,HOLGAT_1_BORAX,U.S. BORAX AND CHEMICAL CORP. (#1),48.2,SCE,Southern California Edison Company,NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,6/1/1984,,22,A,,9.973782559,8.062894493,8.127919255,8.192944018,17,49,1,1,3.17,74.17488336,3374
65600,Participating Unit,Yes,No,CHINO_6_SMPPAP,AltaGas Pomona Energy Inc.,44,SCE,AltaGas Pomona Energy Inc.,NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,11/18/1985,,44,A,,9.929203496,8.018315431,8.083340193,8.148364955,16,44,1,1,3.17,67.71151178,3080
38700,Participating Unit,Yes,No,LGHTHP_6_ICEGEN,CARSON COGENERATION COMPANY,48,SCE,CARSON COGENERATION COMPANY,NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,12/22/1989,,48.9,A,,9.929203496,8.018315431,8.083340193,8.148364955,17,48,1,1,3.17,73.86710377,3360
45801,Participating Unit,Yes,No,ETIWND_2_UNIT1,"New-Indy Ontario, LLC",33.6,SCE,"New-Indy Ontario, LLC",NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,9/1/1985,,36.6,A,,9.929203496,8.018315431,8.083340193,8.148364955,12,34,1,1,3.17,51.70697264,2352
75100,Participating Unit,Yes,No,SNCLRA_2_UNIT1,New-Indy Oxnard LLC,27.8,SCE,New-Indy Oxnard LLC,NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,3/14/1986,,27.8,A,,9.929203496,8.018315431,8.083340193,8.148364955,10,28,1,1,3.17,42.78136426,1946
63700,Participating Unit,Yes,No,SNCLRA_6_PROCGN,PROCTER & GAMBLE PAPER PROD. (OXNARD II),49.5,SCE,Southern California Edison Company,NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,11/17/1998,,46.1,A,,9.929203496,8.018315431,8.083340193,8.148364955,18,50,1,1,3.17,76.17545076,3465
52901,Participating Unit,No,No,OMAR_2_UNIT 1,KERN RIVER COGENERATION UNIT 1,78,SCE,"Chevron Power Holdings, Inc.",NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,5/1/1985,,85,A,,9.345463603,7.434575538,7.4996003,7.564625062,28,78,1,1,3.17,120.0340436,5460
52902,Participating Unit,No,No,OMAR_2_UNIT 2,KERN RIVER COGENERATION UNIT 2,78.11,SCE,"Chevron Power Holdings, Inc.",NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,5/1/1985,,85,A,,9.345463603,7.434575538,7.4996003,7.564625062,28,79,1,1,3.17,120.2033224,5467.7
52903,Participating Unit,No,No,OMAR_2_UNIT 3,KERN RIVER COGENERATION UNIT 3,81.41,SCE,"Chevron Power Holdings, Inc.",NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,5/1/1985,,85,A,,9.345463603,7.434575538,7.4996003,7.564625062,29,82,1,1,3.17,125.2816858,5698.7
52904,Participating Unit,No,No,OMAR_2_UNIT 4,KERN RIVER COGENERATION UNIT 4,81.44,SCE,"Chevron Power Holdings, Inc.",NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,5/1/1985,,85,A,,9.345463603,7.434575538,7.4996003,7.564625062,29,82,1,1,3.17,125.3278527,5700.8
70401,Participating Unit,No,No,SYCAMR_2_UNIT 1,SYCAMORE COGENERATION UNIT 1,85,SCE,"Chevron Power Holdings, Inc.",NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,1/1/1987,,90,A,,9.241184963,7.330296897,7.395321659,7.460346421,30,85,1,1,3.17,130.8063296,5950
70402,Participating Unit,No,No,SYCAMR_2_UNIT 2,SYCAMORE COGENERATION UNIT 2,85,SCE,"Chevron Power Holdings, Inc.",NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,1/1/1987,,90,A,,9.241184963,7.330296897,7.395321659,7.460346421,30,85,1,1,3.17,130.8063296,5950
70403,Participating Unit,No,No,SYCAMR_2_UNIT 3,SYCAMORE COGENERATION UNIT 3,85,SCE,"Chevron Power Holdings, Inc.",NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,1/1/1987,,90,A,,9.241184963,7.330296897,7.395321659,7.460346421,30,85,1,1,3.17,130.8063296,5950
70404,Participating Unit,No,No,SYCAMR_2_UNIT 4,SYCAMORE COGENERATION UNIT 4,85,SCE,"Chevron Power Holdings, Inc.",NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,1/1/1987,,90,A,,9.241184963,7.330296897,7.395321659,7.460346421,30,85,1,1,3.17,130.8063296,5950
98600,Participating Unit,Yes,Yes,TENGEN_2_PL1X2,Berry Cogen 42,40.2,SCE,Berry Petroleum Co,NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,3/6/1990,,43.52,A,,9.166630918,7.255742853,7.320767615,7.385792377,15,41,1,1,3.17,61.8636994,2814
45100,Participating Unit,Yes,No,SNCLRA_6_OXGEN,"E. F. OXNARD, INCORPORATED",48.9,SCE,Southern California Edison Company,NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,4/13/1990,,47.7,A,,9.138368149,7.227480083,7.292504845,7.357529607,18,49,1,1,3.17,75.25211196,3423
60900,Participating Unit,Yes,No,CHINO_6_CIMGEN,O.L.S. ENERGY COMPANY- CHINO-MENS INST.,31.6,SCE,Southern California Edison Company,NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,12/24/1987,,27.6,A,,8.845058893,6.934170827,6.999195589,7.064220351,12,32,1,1,3.17,48.62917665,2212
12200,Participating Unit,Yes,Yes,GOLETA_6_GAVOTA,GAVIOTA OIL HEATING FACILITY,9.9,SCE,POINT ARGUELLO PIPELINE COMPANY,NATURAL GAS,COMBUSTION TURBINE,COGENERATION,SP15,SCE1,1/1/1987,,10.5,A,,7.630406579,5.719518513,5.784543275,5.849568038,4,10,1,1,3.17,15.23509015,693
20800,Participating Unit,No,No,MNDALY_7_UNIT 3,Mandalay 3 GT,130,SCE,"RRI Energy Mandalay, Inc.",NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,,,130,A,,30.24225083,28.33136277,28.39638753,28.46141229,46,130,1,1,3.17,200.0567394,9100
95000,Participating Unit,No,No,HINSON_6_LBECH1,Long Beach - Unit 1,65,SCE,Long Beach Generation LLC,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,8/1/2007,,70,A,,16.67333813,14.76245006,14.82747482,14.89249959,23,65,1,1,3.17,100.0283697,4550
95100,Participating Unit,No,No,HINSON_6_LBECH2,Long Beach - Unit 2,65,SCE,Long Beach Generation LLC,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,8/1/2007,,70,A,,16.67333813,14.76245006,14.82747482,14.89249959,23,65,1,1,3.17,100.0283697,4550
95200,Participating Unit,No,No,HINSON_6_LBECH3,Long Beach - Unit 3,65,SCE,Long Beach Generation LLC,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,8/1/2007,,70,A,,16.67333813,14.76245006,14.82747482,14.89249959,23,65,1,1,3.17,100.0283697,4550
95300,Participating Unit,No,No,HINSON_6_LBECH4,Long Beach - Unit 4,65,SCE,Long Beach Generation LLC,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,8/1/2007,,70,A,,16.67333813,14.76245006,14.82747482,14.89249959,23,65,1,1,3.17,100.0283697,4550
8400,Participating Unit,No,Yes,DREWS_6_PL1X4,DREWS (AGGREGATE),41.4,SCE,"Colton Power, LP",NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,8/14/2001,,43,A,,15.58430718,13.67341911,13.73844388,13.80346864,15,42,1,1,3.17,63.710377,2898
4900,Participating Unit,No,Yes,CENTRY_6_PL1X4,CENTURY (AGGREGATE),41.4,SCE,"Colton Power, LP",NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,9/17/2001,,43,A,,15.07254902,13.16166095,13.22668572,13.29171048,15,42,1,1,3.17,63.710377,2898
88800,Participating Unit,No,No,VERNON_6_GONZL1,H. GONZALES GAS TURBINE 1,5.75,SCE,City of Vernon,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,VRN1,,,5.75,A,,14.61401952,12.70313146,12.76815622,12.83318098,3,6,1,1,3.17,8.848663472,402.5
88900,Participating Unit,No,No,VERNON_6_GONZL2,H. GONZALES GAS TURBINE 2,5.75,SCE,City of Vernon,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,VRN1,,,5.75,A,,14.61401952,12.70313146,12.76815622,12.83318098,3,6,1,1,3.17,8.848663472,402.5
80700,Participating Unit,No,Yes,RVSIDE_6_SPRING,Springs Generation Project,36,SCE,City of Riverside (MSSA),NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,6/13/2002,,38,A,,14.19217082,12.28128275,12.34630752,12.41133228,13,36,1,1,3.17,55.40032782,2520
83400,Participating Unit,No,No,COLTON_6_AGUAM1,AGUA MANSA GENERATING FACILITY,43,SCE,City of Colton,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,6/27/2003,,43,A,,13.8123968,11.90150874,11.9665335,12.03155826,16,43,1,1,3.17,66.17261379,3010
1500,Participating Unit,No,No,ANAHM_7_CT,ANAHEIM COMBUSTION TURBINE,42.81,SCE,City of Anaheim (MSS Agreement - S14),NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,ANA1,1/1/1990,,49.2,A,,13.8123968,11.90150874,11.9665335,12.03155826,15,43,1,1,3.17,65.88022317,2996.7
95500,Participating Unit,No,Yes,BARRE_6_PEAKER,Barre Peaker,47,SCE,SCE,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,9/20/2007,,49,A,,13.8123968,11.90150874,11.9665335,12.03155826,17,47,1,1,3.17,72.32820577,3290
95700,Participating Unit,No,No,CENTER_6_PEAKER,Center Peaker,47,SCE,SCE,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,9/20/2007,,49,A,,13.8123968,11.90150874,11.9665335,12.03155826,17,47,1,1,3.17,72.32820577,3290
95400,Participating Unit,No,No,ETIWND_6_GRPLND,Grapeland Peaker,46,SCE,SCE,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,9/20/2007,,49,A,,13.8123968,11.90150874,11.9665335,12.03155826,17,46,1,1,3.17,70.78930777,3220
17000,Participating Unit,No,No,INDIGO_1_UNIT 1,Indigo Energy 1,44,SCE,Wildflower Energy,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,9/19/2001,,45,A,,13.8123968,11.90150874,11.9665335,12.03155826,16,44,1,1,3.17,67.71151178,3080
17100,Participating Unit,No,No,INDIGO_1_UNIT 2,Indigo Energy 2,44.53,SCE,Wildflower Energy,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,9/19/2001,,45,A,,13.8123968,11.90150874,11.9665335,12.03155826,16,45,1,1,3.17,68.52712772,3117.1
17200,Participating Unit,No,No,INDIGO_1_UNIT 3,Indigo Energy 3,43.69,SCE,Wildflower Energy,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,9/19/2001,,45,A,,13.8123968,11.90150874,11.9665335,12.03155826,16,44,1,1,3.17,67.23445341,3058.3
106700,Participating Unit,No,No,MNDALY_6_MCGRTH,McGrath Beach Peaker,47.2,SCE,Southern California edison,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,11/1/2012,,47.2,A,,13.8123968,11.90150874,11.9665335,12.03155826,17,48,1,1,3.17,72.63598537,3304
9700,Participating Unit,No,No,GOLETA_6_ELLWOD,Ellwood Generating Station,54,SCE,"RRI Energy Coolwater, Inc.",NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,,,56,A,,13.4427907,11.53190263,11.59692739,11.66195216,19,54,1,1,3.17,83.10049174,3780
101000,Participating Unit,No,No,RVSIDE_2_RERCU3,Riverside Energy Resource Center (RERC) Unit 3,49,SCE,City of Riverside (MSSA),NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,RVD1,4/1/2011,,48.5,A,,10.40108807,8.490200008,8.55522477,8.620249532,18,49,1,1,3.17,75.40600176,3430
101100,Participating Unit,No,No,RVSIDE_2_RERCU4,Riverside Energy Resource Center (RERC) Unit 4,49,SCE,City of Riverside (MSSA),NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,RVD1,4/1/2011,,48.5,A,,10.40108807,8.490200008,8.55522477,8.620249532,18,49,1,1,3.17,75.40600176,3430
102500,Participating Unit,No,No,ANAHM_2_CANYN1,Canyon Power Plant Unit 1,49.4,SCE,City of Anaheim (MSS Agreement - S14),NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,9/16/2011,,49.4,A,,10.2605625,8.349674434,8.414699196,8.479723958,18,50,1,1,3.17,76.02156096,3458
102600,Participating Unit,No,No,ANAHM_2_CANYN2,Canyon Power Plant Unit 2,49.4,SCE,City of Anaheim (MSS Agreement - S14),NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,9/16/2011,,49.4,A,,10.2605625,8.349674434,8.414699196,8.479723958,18,50,1,1,3.17,76.02156096,3458
101900,Participating Unit,No,No,ANAHM_2_CANYN3,Canyon Power Plant Unit 3,49.4,SCE,City of Anaheim (MSS Agreement - S14),NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,ANA1,7/30/2011,,49.4,A,,10.2605625,8.349674434,8.414699196,8.479723958,18,50,1,1,3.17,76.02156096,3458
102000,Participating Unit,No,No,ANAHM_2_CANYN4,Canyon Power Plant Unit 4,49.4,SCE,City of Anaheim (MSS Agreement - S14),NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,ANA1,7/30/2011,,49.4,A,,10.2605625,8.349674434,8.414699196,8.479723958,18,50,1,1,3.17,76.02156096,3458
14100,Participating Unit,No,No,GLNARM_7_UNIT 1,Glen Arm Power Plant 1,22.07,SCE,City of Pasadena,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,PAS1,1/1/1976,,30.58,A,,9.973454697,8.062566632,8.127591394,8.192616156,8,23,1,1,3.17,33.96347875,1544.9
14200,Participating Unit,No,No,GLNARM_7_UNIT 2,Glen Arm Power Plant 2,22.3,SCE,City of Pasadena,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,PAS1,1/1/1976,,30.58,A,,9.973454697,8.062566632,8.127591394,8.192616156,8,23,1,1,3.17,34.31742529,1561
89000,Participating Unit,No,No,GLNARM_7_UNIT 3,Glen Arm Power Plant 3,44.83,SCE,City of Pasadena,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,PAS1,1/8/2004,,47.3,A,,9.973454697,8.062566632,8.127591394,8.192616156,16,45,1,1,3.17,68.98879712,3138.1
89300,Participating Unit,No,No,GLNARM_7_UNIT 4,Glen Arm Power Plant 4,42.42,SCE,City of Pasadena,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,PAS1,1/8/2004,,47.3,A,,9.973454697,8.062566632,8.127591394,8.192616156,15,43,1,1,3.17,65.28005295,2969.4
95600,Participating Unit,No,Yes,MIRLOM_6_PEAKER,Mira Loma Peaker,46,SCE,SCE,NATURAL GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,9/20/2007,,49,A,,9.509785862,7.598897797,7.663922559,7.728947321,17,46,1,1,3.17,70.78930777,3220
119700,Participating Unit,Yes,No,SNCLRA_2_HOWLNG,"Houweling Nurseries Oxnard, Inc",13,SCE,"Houweling Nurseries Oxnard, Inc",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,6/14/2013,,13.2,A,,10.575,8.664111935,8.729136697,8.794161459,5,13,1,1,3.17,20.00567394,910
109201,Participating Unit,No,No,SENTNL_2_CTG1,CPV Sentinel Unit 1,92.09,SCE,"CPV Sentinel, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,5/6/2013,,106.5,A,,9.54176644,7.630878375,7.695903137,7.760927899,33,93,1,1,3.17,141.7171164,6446.3
109202,Participating Unit,No,No,SENTNL_2_CTG2,CPV Sentinel Unit 2,92.4,SCE,"CPV Sentinel, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,5/6/2013,,106.5,A,,9.54176644,7.630878375,7.695903137,7.760927899,33,93,1,1,3.17,142.1941747,6468
109203,Participating Unit,No,No,SENTNL_2_CTG3,CPV Sentinel Unit 3,92.36,SCE,"CPV Sentinel, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,5/6/2013,,106.5,A,,9.54176644,7.630878375,7.695903137,7.760927899,33,93,1,1,3.17,142.1326188,6465.2
109204,Participating Unit,No,No,SENTNL_2_CTG4,CPV Sentinel Unit 4,91.98,SCE,"CPV Sentinel, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,5/6/2013,,106.5,A,,9.54176644,7.630878375,7.695903137,7.760927899,33,92,1,1,3.17,141.5478376,6438.6
109205,Participating Unit,No,No,SENTNL_2_CTG5,CPV Sentinel Unit 5,91.83,SCE,"CPV Sentinel, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,5/6/2013,,106.5,A,,9.54176644,7.630878375,7.695903137,7.760927899,33,92,1,1,3.17,141.3170029,6428.1
109206,Participating Unit,No,No,SENTNL_2_CTG6,CPV Sentinel Unit 6,92.16,SCE,"CPV Sentinel, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,5/6/2013,,106.5,A,,9.54176644,7.630878375,7.695903137,7.760927899,33,93,1,1,3.17,141.8248392,6451.2
109207,Participating Unit,No,No,SENTNL_2_CTG7,CPV Sentinel Unit 7,91.84,SCE,"CPV Sentinel, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,5/6/2013,,106.5,A,,9.54176644,7.630878375,7.695903137,7.760927899,33,92,1,1,3.17,141.3323919,6428.8
109208,Participating Unit,No,No,SENTNL_2_CTG8,CPV Sentinel Unit 8,91.56,SCE,"CPV Sentinel, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,5/6/2013,,106.5,A,,9.54176644,7.630878375,7.695903137,7.760927899,33,92,1,1,3.17,140.9015004,6409.2
107600,Participating Unit,No,No,VESTAL_2_WELLHD,Wellhead Power Delano,49,SCE,"Wellhead Power Delano, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,1/16/2013,,49,A,,9.54176644,7.630878375,7.695903137,7.760927899,18,49,1,1,3.17,75.40600176,3430
108600,Participating Unit,No,No,WALCRK_2_CTG1,Walnut Creek Energy Park Unit 1,96.43,SCE,"Walnut Creek Energy, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,3/21/2013,,100.1,A,,9.285044686,7.37415662,7.439181382,7.504206145,34,97,1,1,3.17,148.3959337,6750.1
108700,Participating Unit,No,No,WALCRK_2_CTG2,Walnut Creek Energy Park Unit 2,96.91,SCE,"Walnut Creek Energy, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,3/21/2013,,100.1,A,,9.285044686,7.37415662,7.439181382,7.504206145,34,97,1,1,3.17,149.1346047,6783.7
108800,Participating Unit,No,No,WALCRK_2_CTG3,Walnut Creek Energy Park Unit 3,96.65,SCE,"Walnut Creek Energy, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,3/21/2013,,100.1,A,,9.285044686,7.37415662,7.439181382,7.504206145,34,97,1,1,3.17,148.7344912,6765.5
108500,Participating Unit,No,No,WALCRK_2_CTG4,Walnut Creek Energy Park Unit 4,96.49,SCE,"Walnut Creek Energy, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,3/29/2013,,100.1,A,,9.285044686,7.37415662,7.439181382,7.504206145,34,97,1,1,3.17,148.4882675,6754.3
109300,Participating Unit,No,No,WALCRK_2_CTG5,Walnut Creek Energy Park Unit 5,96.65,SCE,"Walnut Creek Energy, LLC",NATURAL GAS,COMBUSTION TURBINE,THERMAL,SP15,SCE1,4/30/2013,,100,A,,9.285044686,7.37415662,7.439181382,7.504206145,34,97,1,1,3.17,148.7344912,6765.5
24100,Participating Unit,No,No,ORMOND_7_UNIT 1,Ormond Beach Unit 1,741.27,SCE,"RRI Energy Ormond Beach, Inc.",NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1971,,750,A,,13.30182614,11.48970736,12.19466343,12.8996195,297,742,6,6,2,1254.0807,51888.9
24200,Participating Unit,No,No,ORMOND_7_UNIT 2,Ormond Beach Unit 2,775,SCE,"RRI Energy Ormond Beach, Inc.",NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1971,,750,A,,13.30182614,11.48970736,12.19466343,12.8996195,310,775,6,6,2,1311.145119,54250
10800,Participating Unit,No,No,ETIWND_7_UNIT 3,ETIWANDA UNIT 3,320,SCE,"RRI Energy Etiwanda, Inc.",NATURAL GAS,STEAM,THERMAL,SP15,SCE1,,,333,A,,13.0769182,11.26479942,11.96975549,12.67471156,128,320,6,6,2,541.3760491,22400
10900,Participating Unit,No,No,ETIWND_7_UNIT 4,ETIWANDA UNIT 4,320,SCE,"RRI Energy Etiwanda, Inc.",NATURAL GAS,STEAM,THERMAL,SP15,SCE1,,,333,A,,13.0769182,11.26479942,11.96975549,12.67471156,128,320,6,6,2,541.3760491,22400
600,Participating Unit,No,No,ALAMIT_7_UNIT 1,Alamitos 1,174.56,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1956,,175,A,,12.99839663,11.18627786,11.89123393,12.59618999,70,175,6,6,2,295.3206348,12219.2
700,Participating Unit,No,No,ALAMIT_7_UNIT 2,Alamitos 2,175,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1957,,176,A,,12.99839663,11.18627786,11.89123393,12.59618999,70,175,6,6,2,296.0650269,12250
800,Participating Unit,No,No,ALAMIT_7_UNIT 3,Alamitos 3,332.18,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1961,,322,A,,12.99839663,11.18627786,11.89123393,12.59618999,133,333,6,6,2,561.982175,23252.6
900,Participating Unit,No,No,ALAMIT_7_UNIT 4,Alamitos 4,335.67,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1962,,320,A,,12.99839663,11.18627786,11.89123393,12.59618999,135,336,6,6,2,567.8865575,23496.9
1000,Participating Unit,No,No,ALAMIT_7_UNIT 5,Alamitos 5,497.97,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1999,,482,A,,12.99839663,11.18627786,11.89123393,12.59618999,200,498,6,6,2,842.4657225,34857.9
1100,Participating Unit,No,No,ALAMIT_7_UNIT 6,Alamitos 6,495,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1966,,481,A,,12.99839663,11.18627786,11.89123393,12.59618999,198,495,6,6,2,837.441076,34650
3800,Participating Unit,No,No,BRDWAY_7_UNIT 3,Broadway 3,65,SCE,PAS,NATURAL GAS,STEAM,THERMAL,SP15,PAS1,1/1/1965,,65,A,,12.99839663,11.18627786,11.89123393,12.59618999,26,65,6,6,2,109.96701,4550
16500,Participating Unit,No,No,HNTGBH_7_UNIT 1,Huntington Beach 1,225.75,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,,,226,A,,12.99839663,11.18627786,11.89123393,12.59618999,91,226,6,6,2,381.9238847,15802.5
16600,Participating Unit,No,No,HNTGBH_7_UNIT 2,Huntington Beach 2,225.8,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,,,226,A,,12.99839663,11.18627786,11.89123393,12.59618999,91,226,6,6,2,382.0084747,15806
27600,Participating Unit,No,No,REDOND_7_UNIT 5,Redondo Unit 5,178.87,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1954,,175,A,,12.99839663,11.18627786,11.89123393,12.59618999,72,179,6,6,2,302.6122935,12520.9
27700,Participating Unit,No,No,REDOND_7_UNIT 6,Redondo Unit 6,175,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1957,,175,A,,12.99839663,11.18627786,11.89123393,12.59618999,70,175,6,6,2,296.0650269,12250
27800,Participating Unit,No,No,REDOND_7_UNIT 7,Redondo Unit 7,505.96,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1967,,480,A,,12.99839663,11.18627786,11.89123393,12.59618999,203,506,6,6,2,855.9832057,35417.2
27900,Participating Unit,No,No,REDOND_7_UNIT 8,Redondo Unit 8,495.9,SCE,AES,NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1967,,480,A,,12.99839663,11.18627786,11.89123393,12.59618999,199,496,6,6,2,838.9636961,34713
20600,Participating Unit,No,No,MNDALY_7_UNIT 1,Mandalay 1,215,SCE,"RRI Energy Mandalay, Inc.",NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1959,,215,A,,10.68196547,8.869846699,9.574802767,10.27975883,86,215,6,6,2,363.737033,15050
20700,Participating Unit,No,No,MNDALY_7_UNIT 2,Mandalay 2,215.29,SCE,"RRI Energy Mandalay, Inc.",NATURAL GAS,STEAM,THERMAL,SP15,SCE1,1/1/1959,,215,A,,10.68196547,8.869846699,9.574802767,10.27975883,87,216,6,6,2,364.2276551,15070.3
59800,Participating Unit,Yes,No,SEARLS_7_ARGUS,"SEARLES VALLEY MINERALS OPERATIONS, INC. (ARGUS)",62.5,SCE,Searles Valley Minerals Inc.,COAL,STEAM,COGENERATION,SP15,SCE1,4/1/1983,,62.5,A,,9.5,10.4,10.8,11.2,20,47,10,10,4.6,-3.34282E-14,4375
65200,Participating Unit,Yes,No,VESTAL_6_ULTRGN,RIO BRAVO JASMIN,38,SCE,Southern California Edison Company,COAL,STEAM,COGENERATION,SP15,SCE1,11/2/1989,,37,A,,14.68767462,15.58767462,15.98767462,16.38767462,13,29,10,10,4.6,1.08642E-13,2660
43100,Participating Unit,Yes,Yes,NAVYII_2_UNITS,COSO POWER DEVELOPERS (NAVY II) (Aggregate),99,SCE,Southern California Edison Company,GEOTHERMAL,STEAM,GEOTHERMAL,SP15,SCE1,12/23/1989,,67.5,A,,,-999,-999,-999,,,,,,,
43000,Participating Unit,Yes,Yes,CALGEN_1_UNITS,COSO FINANCE PARTNERS (NAVY I) (Aggregate),92.2,SCE,Southern California Edison Company,GEOTHERMAL,STEAM,GEOTHERMAL,SP15,SCE1,7/13/1987,,92.2,A,,,-999,-999,-999,,,,,,,
42900,Participating Unit,No,Yes,BLM_2_UNITS,"BLM Units 7, 8, and 9",72,SCE,Coso Energy Developers,GEOTHERMAL,STEAM,GEOTHERMAL,SP15,SCE1,12/5/1988,,99.9,A,,,-999,-999,-999,,,,,,,
37600,Participating Unit,Yes,No,CONTRL_1_OXBOW,"CAITHNESS DIXIE VALLEY, LLC",64.7,SCE,Southern California Edison Company,GEOTHERMAL,STEAM,GEOTHERMAL,SP15,SCE1,6/14/1988,,49.8,A,,,-999,-999,-999,,,,,,,
42405,Participating Unit,Yes,No,CONTRL_1_CASAD1,Mammoth G1,10,SCE,Mammoth Three LLC,GEOTHERMAL,STEAM,GEOTHERMAL,SP15,SCE1,11/26/1984,,10,A,,,-999,-999,-999,,,,,,,
109000,Participating Unit,No,No,CONTRL_1_CASAD3,Mammoth G3,14,SCE,Mammoth One LLC,GEOTHERMAL,STEAM,GEOTHERMAL,SP15,SCE1,4/1/2013,,15,A,,,-999,-999,-999,,,,,,,
42400,Participating Unit,Yes,Yes,CONTRL_1_QF,CONTROL AREA LUMPED UNITS,31.4,SCE,VARIOUS,GEOTHERMAL,,VARIOUS,SP15,SCE1,1/1/1982,,37.84,A,,,-999,-999,-999,,,,,,,
1700,Participating Unit,Yes,No,HINSON_6_CARBGN,BP WILMINGTON CALCINER,30,SCE,Tesoro Refining and Marketing Company LLC,HEAT RECOVERY,STEAM,COGENERATION,SP15,SCE1,1/1/1982,,35.8,A,0.562,,-999,-999,-999,,,,,,,
113400,Participating Unit,No,No,VISTA_2_FCELL,"California State University, San Bernardino Fuel Cell",1.4,SCE,"CSU, San Bernardino",AGRICULTURAL WASTE,FUEL CELL,THERMAL,SP15,SCE1,9/13/2013,,1.44,A,0.727,,-999,-999,-999,,,,,,,
84700,Participating Unit,Yes,Yes,OLINDA_7_BLKSND,Blacksand Generating Facility,8,SCE,"Linn Western Processing, LLC",WASTE GAS,COMBUSTION TURBINE,PEAKER,SP15,SCE1,6/1/2000,,8,A,0.562,105.6969562,-999,-999,-999,,,,,,,
6700,Participating Unit,Yes,Yes,SANITR_6_UNITS,Total Energy Facility of Joint Water Pollution Control Plant,8,SCE,County Sanitation District No. 2 of Los Angeles County,DIGESTER GAS,COMBINED CYCLE,BIOGAS,SP15,SCE1,,,35.5,A,0.287,,-999,-999,-999,,,,,,,
106900,Participating Unit,No,No,OLINDA_2_LNDFL2,Brea Power II,28.1,SCE,Brea Power II LLC,LANDFILL GAS,COMBINED CYCLE,THERMAL,SP15,SCE1,11/1/2012,,28.1,A,0.69,,-999,-999,-999,,,,,,,
99400,Participating Unit,Yes,Yes,MOORPK_2_CALABS,Calabasas,6.96,SCE,County Sanitation District No.2 of Los Angeles County,LANDFILL GAS,COMBUSTION TURBINE,BIOGAS,SP15,SCE1,9/20/2010,,13.8,A,0.327,,-999,-999,-999,,,,,,,
74001,Participating Unit,Yes,No,WALNUT_7_WCOVCT,"MM WEST COAST COVINA, LLC (BKK I)",4.5,SCE,"MM WEST COAST COVINA, LLC (BKK I) - Formerly QF #1110",LANDFILL GAS,COMBUSTION TURBINE,BIOMASS,SP15,SCE1,10/5/1996,,4.9,A,0.42,,-999,-999,-999,,,,,,,
97900,Participating Unit,Yes,No,SAUGUS_2_TOLAND,Toland Landfill gas to Energy Project,1.57,SCE,Ventura Regional Sanitation District,LANDFILL GAS,COMBUSTION TURBINE,BIOMASS,SP15,SCE1,8/25/2009,,2.8,A,0.562,,-999,-999,-999,,,,,,,
68004,Participating Unit,Yes,No,SAUGUS_7_LOPEZ,"MM LOPEZ ENERGY, LLC",6.1,SCE,MM Lopez Energy LLC (formerly QFID 1105),LANDFILL GAS,INTERNAL COMBUSTION,BIOMASS,SP15,SCE1,1/5/1999,,6.1,A,0.871,,-999,-999,-999,,,,,,,
57200,Participating Unit,Yes,Yes,DAVIS_7_MNMETH,MM Yolo Power LLC,4,SCE,MM Yolo Power LLC,LANDFILL GAS,INTERNAL COMBUSTION,BIOMASS,SP15,SCE1,1/1/1997,,4.03,A,0.71,,-999,-999,-999,,,,,,,
134600,Participating Unit,No,Yes,SANTGO_2_LNDFL1,Bowerman Power,19.6,SCE,Bowerman Power,LANDFILL GAS,RECIPROCATING ENGINE,BIOGAS,SP15,SCE1,4/27/2016,,20,A,0.562,,-999,-999,-999,,,,,,,
96100,Participating Unit,Yes,Yes,RHONDO_6_PUENTE,Puente Hills Phase 2,4,SCE,County Sanitation District No. 2 of Los Angeles County,LANDFILL GAS,RECIPROCATING ENGINE,BIOGAS,SP15,SCE1,12/7/2007,,35.5,A,0.562,,-999,-999,-999,,,,,,,
96200,Participating Unit,Yes,No,OLINDA_7_LNDFIL,Olinda Landfill,5.6,SCE,"Brea Power Partners, L.P.",LANDFILL GAS,RECIPROCATING ENGINE,BIOMASS,SP15,SCE1,5/1/2002,,5.63,A,0.562,,-999,-999,-999,,,,,,,
1800,Participating Unit,Yes,No,VALLEY_7_BADLND,Badlands Landfill Gas to Energy Facility,1.3,SCE,Riverside County Waste Management Dept,LANDFILL GAS,RECIPROCATING ENGINE,BIOMASS,SP15,SCE1,8/7/2001,,1.2,A,0.562,,-999,-999,-999,,,,,,,
100200,Participating Unit,Yes,No,SAUGUS_7_CHIQCN,Chiquita Canyon Landfill Generating Facility,8,SCE,"Ameresco Chiquita Energy, LLC",LANDFILL GAS,RECIPROCATING ENGINE,BIOMASS,SP15,SCE1,11/23/2010,,9.2,A,0.562,,-999,-999,-999,,,,,,,
89900,Participating Unit,No,Yes,VALLEY_7_UNITA1,EL SOBRANTE LANDFILL GAS GENERATION,3.74,SCE,WM Energy Solutions,LANDFILL GAS,RECIPROCATING ENGINE,BIOMASS,SP15,SCE1,4/26/2004,,4.05,A,0.642,,-999,-999,-999,,,,,,,
82900,Participating Unit,No,Yes,ETIWND_7_MIDVLY,MID VALLEY LANDFILL PROJECT (AGGREGATE),2.1,SCE,"MN Mid Valley Genco, LLC",LANDFILL GAS,RECIPROCATING ENGINE,BIOMASS,SP15,SCE1,4/21/2003,,2.5,A,0.43,,-999,-999,-999,,,,,,,
84200,Participating Unit,No,Yes,CHINO_7_MILIKN,MILLIKEN LANDFILL PROJECT (AGGREGATE),1.9,SCE,"MN Milliken Genco, LLC",LANDFILL GAS,RECIPROCATING ENGINE,BIOMASS,SP15,SCE1,7/17/2003,,2.5,A,0.11,,-999,-999,-999,,,,,,,
64504,Participating Unit,Yes,No,RECTOR_7_TULARE,"MM TULARE ENERGY, LLC",1.6,SCE,"MM TULARE ENERGY, LLC (formerly QF #1103)",LANDFILL GAS,RECIPROCATING ENGINE,BIOMASS,SP15,SCE1,5/8/1998,,1.63,A,0.562,,-999,-999,-999,,,,,,,
89800,Participating Unit,No,Yes,MOORPK_7_UNITA1,SIMI VALLEY LANDFILL GAS GENERATION,2.49,SCE,WM Energy Solutions,LANDFILL GAS,RECIPROCATING ENGINE,BIOMASS,SP15,SCE1,5/2/2004,,2.7,A,0.562,,-999,-999,-999,,,,,,,
48403,Participating Unit,Yes,No,GOLETA_6_TAJIGS,Tajiguas - Unit #1,3.1,SCE,"MM TAJIGUAS ENERGY, LLC",LANDFILL GAS,RECIPROCATING ENGINE,BIOMASS,SP15,SCE1,8/5/2000,,3.05,A,0.923,,-999,-999,-999,,,,,,,
40900,Participating Unit,Yes,No,HINSON_6_SERRGN,CITY OF LONG BEACH,38.91,SCE,Southern California Edison Company,LANDFILL GAS,STEAM,BIOMASS,SP15,SCE1,1/1/1988,,38.91,A,0.562,,-999,-999,-999,,,,,,,
6900,Participating Unit,Yes,No,SANTGO_6_COYOTE,Coyote Canyon,9.99,SCE,"Gas Recovery Systems, Inc.",LANDFILL GAS,STEAM,BIOMASS,SP15,SCE1,1/1/1989,,17.1,A,0.562,,-999,-999,-999,,,,,,,
74002,Participating Unit,Yes,No,WALNUT_7_WCOVST,"MM WEST COAST COVINA, LLC (BKK II)",6.5,SCE,"MM WEST COAST COVINA, LLC (BKK II) - Formerly QF #1111",LANDFILL GAS,STEAM,BIOMASS,SP15,SCE1,10/5/1996,,6.5,A,0.42,,-999,-999,-999,,,,,,,
53100,Participating Unit,Yes,No,WALNUT_6_HILLGEN,Puente Hills,53.22,SCE,County Sanitation District No. 2 of Los Angeles County,LANDFILL GAS,STEAM,BIOMASS,SP15,SCE1,1/1/1986,,50,A,0.562,,-999,-999,-999,,,,,,,
45500,Participating Unit,Yes,Yes,ELLIS_2_QF,ELLIS AREA LUMPED UNITS,18.51,SCE,VARIOUS,LANDFILL GAS,,BIOMASS,SP15,SCE1,1/1/1993,,28.24,A,0.562,,-999,-999,-999,,,,,,,
40700,Participating Unit,Yes,Yes,CHINO_2_QF,CHINO AREA LUMPED UNITS,21.8,SCE,VARIOUS,LANDFILL GAS,,VARIOUS,SP15,SCE1,1/1/1987,,21.8,A,0.562,,-999,-999,-999,,,,,,,
53400,Participating Unit,Yes,Yes,LAGBEL_6_QF,LAGUNA BELLE AREA LUMPED UNITS,17.5,SCE,VARIOUS,LANDFILL GAS,,VARIOUS,SP15,SCE1,1/1/1993,,17.41,A,0.562,,-999,-999,-999,,,,,,,
56500,Participating Unit,Yes,Yes,MESAS_2_QF,MESA SOUTH AREA LUMPED UNITS,2.9,SCE,VARIOUS,LANDFILL GAS,,VARIOUS,SP15,SCE1,1/1/1983,,2.9,A,0.562,,-999,-999,-999,,,,,,,
67500,Participating Unit,Yes,Yes,SNCLRA_6_QF,SANTA CLARA AREA LUMPED UNITS,12.9,SCE,VARIOUS,LANDFILL GAS,,VARIOUS,SP15,SCE1,1/1/1987,,11.16,A,0.749,,-999,-999,-999,,,,,,,
130400,Participating Unit,No,No,ELNIDS_2_DODPEV,Los Angeles Air Force Base,0.5,SCE,United States Air Force,LESR,BATTERY,STORAGE,SP15,SCE1,12/18/2015,,0.53,A,,,-999,-999,-999,,,,,,,
132500,Participating Unit,No,No,MONLTH_6_BATTRY,Tehachapi Storage Project,8,SCE,Southern California Edison,LESR,BATTERY,STORAGE,SP15,SCE1,4/8/2016,,32,A,,,-999,-999,-999,,,,,,,
111000,Participating Unit,No,No,DEVERS_1_SOLAR1,SEPV8,12,SCE,"SEPV8, LLC",SUN,PHOTO VOLTAIC,SOLAR,NP15,PGE3,6/1/2013,,12,A,,,-999,-999,-999,,,,,,,
132800,Participating Unit,No,No,ETIWND_2_RTS026,SPVP026,6,SCE,Southern California Edison,SUN,PHOTO VOLTAIC,SOLAR,ZP26,PGE4,2/5/2016,,6,A,,,-999,-999,-999,,,,,,,
127600,Participating Unit,No,No,VICTOR_1_SOLAR4,Adelanto Solar,20,SCE,"Adelanto Solar, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,9/3/2015,,20,A,,,-999,-999,-999,,,,,,,
125800,Participating Unit,No,No,VICTOR_1_SOLAR3,Adelanto Solar 2,7,SCE,"Adelanto Solar II, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,7/1/2015,,7,A,,,-999,-999,-999,,,,,,,
125600,Participating Unit,No,No,VICTOR_1_SOLAR2,Alamo Solar,20,SCE,"Alamo Solar, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,5/15/2015,,20,A,,,-999,-999,-999,,,,,,,
107800,Participating Unit,No,No,NEENCH_6_SOLAR,Alpine Solar,66,SCE,NRG Solar Alpine LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,1/18/2013,,66,A,,,-999,-999,-999,,,,,,,
136100,Participating Unit,No,No,BIGSKY_2_SOLAR1,Antelope Big Sky Ranch,20,SCE,Antelope Big Sky Ranch LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,PAS1,8/16/2016,,20,A,,,-999,-999,-999,,,,,,,
108300,Participating Unit,No,No,GLOW_6_SOLAR,Antelope Power Plant,20,SCE,"TA-High Desert, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,3/25/2013,,20,A,,,-999,-999,-999,,,,,,,
126500,Participating Unit,No,No,VALLEY_5_SOLAR2,AP North Lake Solar,20,SCE,SUNE DB APNL LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,8/11/2015,,20,A,,,-999,-999,-999,,,,,,,
108900,Participating Unit,No,No,AVSOLR_2_SOLAR,AV Solar Ranch 1,241.5,SCE,SCE,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,6/19/2014,,250,A,,,-999,-999,-999,,,,,,,
138200,Participating Unit,No,No,BIGSKY_2_SOLAR7,Big Sky Solar 1,50,SCE,"Antelope DSR 1, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/15/2016,,50,A,,,-999,-999,-999,,,,,,,
137700,Participating Unit,No,No,BIGSKY_2_SOLAR5,Big Sky Solar 2,5,SCE,"Antelope DSR 2, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,11/30/2016,,5,A,,,-999,-999,-999,,,,,,,
137900,Participating Unit,No,No,BIGSKY_2_SOLAR2,Big Sky Solar 4,40,SCE,Elevation Solar C LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/3/2016,,40,A,,,-999,-999,-999,,,,,,,
98200,Participating Unit,No,No,BLYTHE_1_SOLAR1,Blythe Solar 1 Project,21,SCE,NRG Solar Blythe LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/18/2009,,21,A,,,-999,-999,-999,,,,,,,
121300,Participating Unit,No,No,CAMLOT_2_SOLAR1,Camelot,45,SCE,RE Camelot LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/11/2014,,45,A,,,-999,-999,-999,,,,,,,
122000,Participating Unit,No,No,CAMLOT_2_SOLAR2,Camelot 2,15,SCE,RE Columbia Two LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/10/2014,,15,A,,,-999,-999,-999,,,,,,,
114800,Participating Unit,No,No,DEVERS_1_SOLAR,Cascade Solar,18.5,SCE,SunEdison,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,11/30/2013,,18.5,A,,,-999,-999,-999,,,,,,,
107900,Participating Unit,No,No,CATLNA_2_SOLAR,Catalina Solar - Phases 1 and 2,110,SCE,"Catalina Solar, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,,,110,A,,,-999,-999,-999,,,,,,,
127500,Participating Unit,Yes,No,CATLNA_2_SOLAR2,Catalina Solar 2,18,SCE,"Catalina Solar 2, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,7/22/2015,,20,A,,,-999,-999,-999,,,,,,,
134700,Participating Unit,No,No,PLAINV_6_SOLARC,Central Antelope Dry Ranch C,20,SCE,"Central Antelope Dry Ranch C, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,5/6/2016,,20,A,,,-999,-999,-999,,,,,,,
113900,Participating Unit,No,No,ETIWND_2_CHMPNE,Champagne,1,SCE,"California PV Energy, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/20/2013,,1,A,,,-999,-999,-999,,,,,,,
98400,Participating Unit,No,No,CHINO_2_SOLAR,Chino Roof Top Solar Project,1,SCE,SCE,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/1/2009,,1,A,,,-999,-999,-999,,,,,,,
103200,Participating Unit,No,No,COPMTN_2_CM10,CM10,10,SCE,"Copper Mountain Solar 1, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,10/3/2011,,10,A,,,-999,-999,-999,,,,,,,
101200,Participating Unit,No,No,COPMTN_2_SOLAR1,CM48,48,SCE,"Copper Mountain Solar 1, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,6/15/2010,,48,A,,,-999,-999,-999,,,,,,,
105200,Participating Unit,No,No,COPMT2_2_SOLAR2,CMS2,155,SCE,"Copper Mountain Solar 2, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,,,124,A,,,-999,-999,-999,,,,,,,
114700,Participating Unit,No,No,GLDTWN_6_COLUM3,Columbia 3,10,SCE,"RE Columbia 3, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/10/2013,,10,A,,,-999,-999,-999,,,,,,,
138000,Participating Unit,No,No,COPMT4_2_SOLAR4,Copper Mountain Solar 4,92,SCE,"Copper Mountain Solar 4, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/2/2016,,92,A,,,-999,-999,-999,,,,,,,
132100,Participating Unit,No,No,ETIWND_2_SOLAR1,Dedeaux Ontario,1,SCE,"SunEdison Utility Solutions, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,3/23/2016,,1,A,,,-999,-999,-999,,,,,,,
131000,Participating Unit,No,No,DSRTSL_2_SOLAR1,Desert Stateline,296.19,SCE,"Desert Stateline, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,8/30/2016,,299.99,A,,,-999,-999,-999,,,,,,,
109900,Participating Unit,No,No,DSRTSN_2_SOLAR2,Desert Sunlight 250,250,SCE,"Desert Sunlight 250, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/5/2014,,250,A,,,-999,-999,-999,,,,,,,
110300,Participating Unit,No,No,DSRTSN_2_SOLAR1,Desert Sunlight 300,300,SCE,"Desert Sunlight 300, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/5/2014,,300,A,,,-999,-999,-999,,,,,,,
131900,Participating Unit,No,No,DRACKR_2_SOLAR1,Dracker Solar Unit 1,110,SCE,"Blythe Solar 110, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,5/2/2016,,110,A,,,-999,-999,-999,,,,,,,
135800,Participating Unit,No,No,DRACKR_2_SOLAR2,Dracker Solar Unit 2,125,SCE,"Blythe Solar II, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,10/28/2016,,125,A,,,-999,-999,-999,,,,,,,
120700,Participating Unit,No,No,DELSUR_6_DRYFRB,Dry Farm Ranch B,5,SCE,"FTS Master Tenant 1, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,11/21/2014,,5,A,,,-999,-999,-999,,,,,,,
137600,Participating Unit,No,No,ETIWND_2_SOLAR5,Dulles,2,SCE,"Golden Solar, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,11/17/2016,,2,A,,,-999,-999,-999,,,,,,,
118000,Participating Unit,No,No,VICTOR_1_EXSLRA,Expressway Solar A,2,SCE,"FTS Master Tenant 1, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,5/7/2014,,2,A,,,-999,-999,-999,,,,,,,
118100,Participating Unit,No,No,VICTOR_1_EXSLRB,Expressway Solar B,2,SCE,"FTS Master Tenant 1, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,5/7/2014,,2,A,,,-999,-999,-999,,,,,,,
136300,Participating Unit,No,No,GARLND_2_GASLRA,Garland A,20,SCE,RE GARLAND A LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,9/23/2016,,20,A,,,-999,-999,-999,,,,,,,
137100,Participating Unit,No,No,GARLND_2_GASLR,Garland B,180,SCE,RE GARLAND LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,10/27/2016,,180,A,,,-999,-999,-999,,,,,,,
121500,Participating Unit,No,No,GARNET_1_SOLAR2,Garnet Solar Power Generation Station 1,4,SCE,"Garnet Solar Power Generation Station 1, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/23/2014,,4,A,,,-999,-999,-999,,,,,,,
133000,Participating Unit,No,No,LITLRK_6_SEPV01,Gestamp Solar 1,2,SCE,"SEPV1, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,5/8/2012,,2,A,,,-999,-999,-999,,,,,,,
104100,Participating Unit,No,No,DELAMO_2_SOLRD,Golden Solar Building D,1.25,SCE,Golden Springs Development Company LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,4/2/2012,,1.4,A,,,-999,-999,-999,,,,,,,
103800,Participating Unit,No,No,DELAMO_2_SOLRC1,Golden Springs Building C1,1.16,SCE,Spartech Plastics,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,2/10/2012,,1.17,A,,,-999,-999,-999,,,,,,,
131100,Participating Unit,No,No,DELAMO_2_SOLAR1,Golden Springs Building H,1.5,SCE,Golden Springs Development Co. LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,4/22/2015,,1.5,A,,,-999,-999,-999,,,,,,,
131200,Participating Unit,No,No,DELAMO_2_SOLAR2,Golden Springs Building M,1.75,SCE,Golden Springs Development Co. LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,4/1/2015,,1.75,A,,,-999,-999,-999,,,,,,,
120000,Participating Unit,No,No,VICTOR_1_SLRHES,Hesperia,1.5,SCE,SunEdison,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,8/8/2014,,1.5,A,,,-999,-999,-999,,,,,,,
104200,Participating Unit,No,No,WALNUT_2_SOLAR,Industry MetroLink PV1,1.5,SCE,City of Industry,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,4/3/2012,,1.75,A,,,-999,-999,-999,,,,,,,
114000,Participating Unit,No,No,CHINO_2_JURUPA,Jurupa,1.5,SCE,"California PV Energy, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/20/2013,,1.5,A,,,-999,-999,-999,,,,,,,
134800,Participating Unit,No,No,KNGBRD_2_SOLAR1,Kingbird Solar A,20,SCE,"Kingbird Solar A, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,4/30/2016,,20,A,,,-999,-999,-999,,,,,,,
134900,Participating Unit,No,No,KNGBRD_2_SOLAR2,Kingbird Solar B,20,SCE,"Kingbird Solar B, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,4/30/2016,,20,A,,,-999,-999,-999,,,,,,,
125300,Participating Unit,No,No,PADUA_2_SOLAR1,Kona Solar - Rancho DC #1,1.75,SCE,"Kona Solar, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,6/2/2015,,,A,,,-999,-999,-999,,,,,,,
133700,Participating Unit,No,No,LNCSTR_6_CREST,Lanacaster Aggregate Solar Resources,5.5,SCE,Southern California Edison Company,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,9/9/2015,,5.5,A,,,-999,-999,-999,,,,,,,
122400,Participating Unit,No,No,LITLRK_6_SOLAR1,Little Rock C,5,SCE,"Lancaster Little Rock C, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,1/17/2015,,5,A,,,-999,-999,-999,,,,,,,
132300,Participating Unit,No,No,LITLRK_6_SOLAR4,Little Rock Pham Solar,3,SCE,"West Hills Construction, Inc.",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,3/22/2016,,3,A,,,-999,-999,-999,,,,,,,
120400,Participating Unit,No,No,VICTOR_1_LVSLR1,Lone Valley Solar Park 1,10,SCE,Lone Valley Solar Park I LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,11/19/2014,,10,A,,,-999,-999,-999,,,,,,,
120800,Participating Unit,No,No,VICTOR_1_LVSLR2,Lone Valley Solar Park 2,20,SCE,Lone Valley Solar Park II LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,11/22/2014,,20,A,,,-999,-999,-999,,,,,,,
138500,Participating Unit,No,No,TORTLA_1_SOLAR,Longboat Solar,20,SCE,"Longboat Solar, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/16/2016,,20,A,,,-999,-999,-999,,,,,,,
126700,Participating Unit,No,No,BLKCRK_2_SOLAR1,McCoy Station,250,SCE,"McCoy Solar, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,6/14/2016,,250,A,,,-999,-999,-999,,,,,,,
124000,Participating Unit,No,No,VALLEY_5_SOLAR1,Meridian,1.49,SCE,"Kona Solar, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,4/13/2015,,1.49,A,,,-999,-999,-999,,,,,,,
115000,Participating Unit,No,No,MSOLAR_2_SOLAR1,Mesquite Solar 1,165,SCE,"Mesquite Solar 1, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,1/1/2014,,165,A,,,-999,-999,-999,,,,,,,
135600,Participating Unit,No,No,MOJAVW_2_SOLAR,Mojave West,20,SCE,"SEPV Mojave West, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,6/15/2016,,20,A,,,-999,-999,-999,,,,,,,
131300,Participating Unit,No,No,OASIS_6_SOLAR1,Morgan Lancaster I,1.5,SCE,WGL Energy Systems Inc,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/9/2015,,1.5,A,,,-999,-999,-999,,,,,,,
114200,Participating Unit,No,No,CHINO_2_SASOLR,Nautilus Solar Energy,1.5,SCE,SS San Antonio West LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/20/2013,,1.5,A,,,-999,-999,-999,,,,,,,
136500,Participating Unit,No,No,VESTAL_2_SOLAR1,NICOLIS,20,SCE,"Nicolis, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,9/15/2016,,20,A,,,-999,-999,-999,,,,,,,
104300,Participating Unit,No,No,BUCKWD_1_NPALM1,North Palm Springs 1,2.4,SCE,North palm Springs Investments,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,4/2/2012,,2.5,A,,,-999,-999,-999,,,,,,,
111800,Participating Unit,No,No,GARNET_1_SOLAR,North Palm Springs 4A,4,SCE,North Palm Springs Investments LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,11/2/2012,,4.12,A,,,-999,-999,-999,,,,,,,
131800,Participating Unit,No,No,OASIS_6_SOLAR2,Oasis Solar,20,SCE,NRG Solar Oasis LLC,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,1/19/2016,,27.8,A,,,-999,-999,-999,,,,,,,
102100,Participating Unit,No,No,MIRLOM_2_ONTARO,Ontario RT Solar,5.5,SCE,Southern California Edison (SCE),SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,8/25/2011,,5.5,A,,,-999,-999,-999,,,,,,,
130800,Participating Unit,Yes,No,LITLRK_6_SOLAR2,Palmdale 18,2,SCE,"SEPV18, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,1/13/2016,,2,A,,,-999,-999,-999,,,,,,,
126300,Participating Unit,No,No,PMDLET_6_SOLAR1,Palmdale East,10,SCE,"SEPV Palmdale East, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,7/31/2015,,10,A,,,-999,-999,-999,,,,,,,
129700,Participating Unit,No,No,CENTER_2_SOLAR1,Pico Rivera,0.9,SCE,"SunEdison Utility Solutions, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,11/20/2015,,0.9,A,,,-999,-999,-999,,,,,,,
122300,Participating Unit,No,No,PMPJCK_1_SOLAR1,Pumpjack Solar 1,19.48,SCE,"Pumpjack Solar 1, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,1/27/2015,,20,A,,,-999,-999,-999,,,,,,,
129400,Participating Unit,No,No,LAMONT_1_SOLAR5,Redcrest Solar Farm,16.66,SCE,"67RK 8me, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,10/30/2015,,20.86,A,,,-999,-999,-999,,,,,,,
100800,Participating Unit,No,No,VISTA_2_RIALTO,Rialto Roof Top Solar Project,1,SCE,SCE,SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,3/1/2011,,1,A,,,-999,-999,-999,,,,,,,
110700,Participating Unit,No,No,GLDTWN_6_SOLAR,Rio Grande,5,SCE,"RE Rio Grande, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,11/18/2013,,5,A,,,-999,-999,-999,,,,,,,
136700,Participating Unit,No,No,ETIWND_2_SOLAR2,Rochester,1,SCE,"Sestina Solar II, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,9/6/2016,,1,A,,,-999,-999,-999,,,,,,,
114500,Participating Unit,No,No,RSMSLR_6_SOLAR1,Rosamond One,20,SCE,"RE Rosamond One, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/20/2013,,20,A,,,-999,-999,-999,,,,,,,
114600,Participating Unit,No,No,RSMSLR_6_SOLAR2,Rosamond Two,20,SCE,"RE Rosamond Two, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,12/20/2013,,20,A,,,-999,-999,-999,,,,,,,
133500,Participating Unit,No,No,DEVERS_1_SEPV05,SEPV 5,2,SCE,"SEPV2, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,5/10/2012,,2,A,,,-999,-999,-999,,,,,,,
111100,Participating Unit,No,No,DEVERS_1_SOLAR2,SEPV9,9,SCE,"SEPV9, LLC",SUN,PHOTO VOLTAIC,SOLAR,SP15,SCE1,6/1/2013,,9,A,,,-999,-999,-999,,,,,,,
