fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
21129,21165,0.000512,0.003056,0,257.81,0,0,0,0,1,0,0,-125.33,79.56,125.45,-79.1,0,0,0,0
25400,25490,0.001723,0.00946,0,268.75,0,0,0,0,1,0,0,-145.12,-69.48,145.54,71.25,0,0,0,0
25474,25598,0.000649,0.003437,0,273.67,0,0,0,0,1,0,0,82.51,64.33,-82.44,-64.27,0,0,0,0
25474,25598,0.000649,0.003437,0,273.67,0,0,0,0,1,0,0,82.51,64.33,-82.44,-64.27,0,0,0,0
25587,25474,0.001315,0.008085,0,286.98,0,0,0,0,1,0,0,-125.64,-54.03,125.88,54.99,0,0,0,0
25657,25675,0.000876,0.005469,0,222.62,0,0,0,0,1,0,0,-40.87,-16.98,40.89,14.28,0,0,0,0
25714,25659,0.001574,0.011737,0,217.84,0,0,0,0,1,0,0,41.22,86.38,-41.09,-86.22,0,0,0,0
30126,30127,0.000791,0.004027,0,291.86,0,0,0,0,1,0,0,-69.12,45.18,69.18,-48.38,0,0,0,0
30144,30174,0.000844,0.00513,0,298.05,0,0,0,0,1,0,0,-85.79,-60.81,85.88,59.49,0,0,0,0
30174,30126,0.001332,0.007524,0,220.75,0,0,0,0,1,0,0,14.06,67.21,-14,-67.29,0,0,0,0
30226,30189,0.000502,0.003375,0,200.41,0,0,0,0,1,0,0,-5.61,-46.4,5.62,46.13,0,0,0,0
40144,40168,0.00297,0.014369,0,172.56,0,0,0,0,1,0,0,-64.18,15.4,64.31,-15.19,0,0,0,0
40192,40151,0.004426,0.019717,0,197.35,0,0,0,0,1,0,0,-78.7,-27.64,79,28.8,0,0,0,0
40192,40151,0.004426,0.019717,0,197.35,0,0,0,0,1,0,0,-78.7,-27.64,79,28.8,0,0,0,0
40299,40206,0.001286,0.005404,0,193.49,0,0,0,0,1,0,0,60.3,25.11,-60.25,-25.04,0,0,0,0
40299,40206,0.001286,0.005404,0,193.49,0,0,0,0,1,0,0,60.3,25.11,-60.25,-25.04,0,0,0,0
40367,40410,0.001148,0.00562,0,130.56,0,0,0,0,1,0,0,-5.84,-5.93,5.84,5.83,0,0,0,0
40534,40563,0.007318,0.034713,0,161.36,0,0,0,0,1,0,0,-41.8,-10.89,41.93,9.09,0,0,0,0
10001,11077,0,6.021074896,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,11041,0,14.45891754,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,11014,0,8.39189226,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10022,0,0.857680151,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10025,0,10.23065847,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10930,0,10.74097584,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10525,0,18.96424192,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10919,0,6.364203323,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10908,0,8.903415373,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10209,0,3.878490396,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10344,0,9.037953661,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10710,0,5.580603679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10750,0,5.561597684,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10859,0,0.83822159,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10001,10683,0,13.29353543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,74235,0,15.00336754,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13698,0,6.878308701,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13693,0,17.8026101,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13684,0,7.081085613,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13669,0,6.960197965,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13518,0,14.96405722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13509,0,8.04423969,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13475,0,6.078186179,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13265,0,4.753622556,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10093,0,11.39161448,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13181,0,12.91700352,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,11077,0,0.812687659,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10033,0,4.730990245,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,11041,0,1.92639173,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,11014,0,1.115890317,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10025,0,1.233236991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10930,0,1.279544356,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10525,0,2.769317162,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10919,0,1.007539244,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10908,0,1.118474098,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10209,0,0.495418621,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10344,0,1.145612188,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10710,0,0.701567983,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10558,0,3.604111319,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10750,0,0.771124603,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10859,0,0.08918825,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10570,0,5.722549274,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10683,0,1.672025245,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10609,0,20.94638621,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10811,0,3.887381584,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10944,0,16.84164273,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,10677,0,14.97313642,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13175,0,19.93512445,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13177,0,19.30532032,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10022,13499,0,10.61093947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13698,0,5.425936525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13693,0,5.114285583,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13684,0,5.056618636,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13669,0,2.52277285,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13518,0,7.680273421,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13509,0,7.374551687,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13475,0,5.867262515,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13265,0,1.505264594,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10093,0,3.217774971,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13181,0,3.747711035,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13183,0,14.2879287,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13034,0,17.56895061,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,11077,0,1.465145681,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10033,0,0.500502211,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10035,0,13.9987912,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,11041,0,3.467898872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,11014,0,2.012885653,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10930,0,0.334623201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10525,0,4.312091453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10919,0,1.825041683,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10908,0,1.929702066,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10209,0,0.464371168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10344,0,0.734510627,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10710,0,1.262118391,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10558,0,6.031837026,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10750,0,1.382707416,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10859,0,0.15470666,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10570,0,9.043159647,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10683,0,2.614364262,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10811,0,5.561574336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,10944,0,17.43886608,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13175,0,6.480582653,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13177,0,5.952979623,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10025,13499,0,5.939005585,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,20390,0,13.3638035,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,20007,0,18.23253937,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13698,0,2.641561455,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13693,0,0.270047073,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13684,0,2.292073457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13669,0,0.96322261,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13518,0,2.845252491,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13509,0,4.044625707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13475,0,3.384282,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13265,0,0.368864797,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10093,0,0.065204513,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13181,0,0.825243912,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13183,0,1.927465328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13034,0,2.88296201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,11077,0,5.034431975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10035,0,0.006313514,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,11041,0,11.96992296,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,11014,0,6.953581398,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10930,0,0.862902659,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10525,0,16.0998167,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10919,0,6.701154616,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10908,0,4.082051728,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10209,0,1.847607746,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10344,0,2.121008656,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10710,0,4.357786411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10558,0,19.9304861,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10750,0,4.823762148,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10859,0,0.597168706,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10683,0,3.674014905,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10811,0,5.933089705,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,10944,0,10.84040186,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13175,0,1.486646245,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13177,0,1.459947913,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10033,13499,0,2.43013744,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,20390,0,20.21936748,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13698,0,4.089649389,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13693,0,0.343837996,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13684,0,3.51450979,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13669,0,1.468216299,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13518,0,4.233725193,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13509,0,6.365262743,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13475,0,5.369092144,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13265,0,0.518462551,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,10093,0,0.408974437,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13181,0,1.150135459,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13183,0,2.790651145,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13034,0,4.167049846,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,10930,0,10.27693952,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,10908,0,10.80044702,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,10209,0,17.96141653,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,10344,0,14.94809287,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,10859,0,6.665445697,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,10683,0,7.438663799,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,10811,0,10.79244187,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,10944,0,17.39477529,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13175,0,2.078629976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13177,0,2.05071646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10035,13499,0,3.692071426,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,20487,0,14.19046386,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,20439,0,10.87958549,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,20428,0,12.27496174,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,20390,0,4.24775369,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,30390,0,21.12625906,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,20007,0,5.515730404,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13698,0,0.868234477,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13693,0,0.264585001,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13684,0,0.734997454,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13669,0,0.365612567,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13366,0,8.376147879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13518,0,0.775586079,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13509,0,1.362935524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13475,0,1.161596451,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13415,0,8.13146242,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13265,0,0.065450621,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13181,0,0.060741041,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13183,0,0.023177606,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13034,0,0.476813711,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,11077,0,6.970831846,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10768,0,17.91995909,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,11041,0,16.82502479,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,11014,0,9.807208383,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10965,0,15.62940906,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10930,0,2.36335025,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10919,0,12.20432325,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10908,0,2.405769514,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10209,0,4.114579563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10344,0,3.434944388,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10710,0,6.134675341,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10750,0,7.054705785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10859,0,1.524406777,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10570,0,14.49696128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10683,0,1.654648863,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10609,0,8.631447079,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10811,0,2.363104432,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10944,0,3.74569384,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,10607,0,7.579068198,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13175,0,0.33211819,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13177,0,0.169896179,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10093,13499,0,0.790540923,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,74235,0,10.43830549,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13698,0,4.005770781,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13693,0,6.497999118,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13684,0,3.969218984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13669,0,2.89547887,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13518,0,7.175944999,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13509,0,4.93718076,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13475,0,3.801403498,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13265,0,1.830668471,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13181,0,4.737840063,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13183,0,18.11539628,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13034,0,20.93179524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,11077,0,0.582666927,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,11041,0,1.365071856,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,11014,0,0.792443438,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10600,0,16.01016204,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10930,0,0.669242495,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10525,0,1.647873301,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10919,0,0.691939786,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10908,0,0.830043349,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10344,0,0.110701355,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10710,0,0.494074557,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10558,0,2.393388823,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10750,0,0.543541002,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10859,0,0.109007535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10570,0,3.59492202,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10683,0,1.197265475,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10609,0,13.61269664,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10811,0,2.721240674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10944,0,10.6867862,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10607,0,18.77504054,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,10677,0,10.38508071,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13175,0,7.795240133,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13177,0,7.324954884,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10209,13499,0,5.410224449,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13698,0,5.51135209,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13693,0,5.457336567,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13684,0,5.168799166,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13669,0,2.672250422,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13518,0,7.964066773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13509,0,7.408718006,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13475,0,5.873830331,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13265,0,1.600780564,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13181,0,3.9972838,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13183,0,15.24294539,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13034,0,18.6544385,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,11077,0,1.346860987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,11041,0,3.155138595,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,11014,0,1.831246993,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10930,0,0.899737592,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10525,0,3.889907198,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10919,0,1.625766729,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10908,0,1.829018188,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10710,0,1.137865238,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10558,0,5.518641806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10750,0,1.2608206,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10859,0,0.230768952,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10570,0,8.139383488,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10683,0,2.49561835,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10811,0,5.361996318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,10944,0,17.30694161,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13175,0,6.886650896,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13177,0,6.336239171,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10344,13499,0,6.164663546,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,74235,0,14.5752039,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,13698,0,10.34328394,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,13684,0,10.97468614,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,13669,0,15.04058711,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,13509,0,11.63719463,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,13475,0,8.687228583,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,13265,0,11.67835454,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,11077,0,0.848194911,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,11041,0,2.078683262,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,11014,0,1.22399375,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,10930,0,4.833098681,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,10919,0,1.093258728,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,10908,0,1.493383962,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,10710,0,0.75641368,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,10558,0,2.805726111,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,10750,0,0.780665644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,10859,0,0.614466201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,10570,0,6.436922429,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,10683,0,2.221265973,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,10811,0,5.214658553,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,10677,0,14.68528027,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10525,13499,0,17.92715354,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,74235,0,2.861225929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,13698,0,4.65894354,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,13684,0,5.029221286,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,13669,0,8.619114769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,13518,0,13.64265804,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,13509,0,5.128110658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,13475,0,3.810913128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,13265,0,7.566299526,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,11077,0,0.565341979,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,11041,0,0.940113401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,11014,0,0.672340744,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10965,0,13.65148808,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10600,0,1.613104986,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10930,0,6.514167834,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10919,0,1.451474414,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10908,0,0.690292475,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10710,0,0.5498314,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10750,0,0.560450172,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10859,0,0.62695272,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10570,0,0.658817378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10683,0,0.968676719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10609,0,10.17916872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10811,0,2.266464975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10944,0,8.527162271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10607,0,15.73758525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,74053,0,12.19502359,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,10677,0,2.758024209,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10558,13499,0,8.674271386,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,74235,0,2.965472773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13698,0,2.235382886,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13693,0,21.19202006,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13684,0,2.395664074,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13669,0,4.494029449,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13518,0,5.937944698,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13509,0,2.476850992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13475,0,1.853953734,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13415,0,14.14101402,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13265,0,4.034626162,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13181,0,14.65441452,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,11077,0,0.842619912,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10768,0,15.23987295,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,11041,0,1.149048382,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,11014,0,0.906246077,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10965,0,10.34042341,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10600,0,0.212068572,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10930,0,9.602676082,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10919,0,2.275084336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10908,0,0.484682861,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10710,0,1.071740461,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10750,0,0.820244696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10859,0,1.004825567,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10683,0,0.471295459,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10609,0,4.024292969,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10811,0,1.097006933,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10944,0,4.717490611,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10607,0,7.285475585,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,74053,0,13.51346596,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,10677,0,2.929120975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13175,0,15.88372707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13177,0,17.6636506,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10570,13499,0,4.174933718,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,74235,0,4.21891082,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,13446,0,6.652355757,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,74001,0,12.35449964,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,13698,0,1.71329728,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,13684,0,1.932390005,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,13669,0,8.228384696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,13518,0,7.264139404,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,13509,0,1.688231641,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,13475,0,1.417755981,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,13415,0,4.930274177,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,13265,0,6.733367797,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,11077,0,2.092706039,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10768,0,2.382436808,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,11041,0,2.23943143,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,11014,0,1.954068876,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10965,0,2.628211223,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10919,0,6.662987581,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10908,0,2.487049922,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10710,0,3.739779685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10750,0,1.95929469,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10859,0,4.130977721,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10683,0,2.183073104,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10609,0,0.277348363,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10811,0,1.378084139,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10944,0,1.146125994,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10607,0,0.455841806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,10677,0,3.605553724,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10600,13499,0,5.375315749,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,74235,0,5.776019748,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,74104,0,17.52294688,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,20439,0,17.25460046,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,20428,0,20.0981971,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,20390,0,7.241260712,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13446,0,1.366415711,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,74001,0,2.59856264,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,30390,0,19.43261944,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,20007,0,14.9179383,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13698,0,0.418208306,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13693,0,11.3737671,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13684,0,0.47995543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13669,0,2.370348902,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13366,0,18.26278246,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13518,0,2.028802412,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13509,0,0.398265052,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13475,0,0.342425294,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13415,0,1.023256755,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13420,0,7.341354165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13265,0,1.951045479,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13181,0,7.456726728,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13034,0,18.3700417,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,11077,0,5.526453373,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10768,0,0.564731458,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,11041,0,11.21829435,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,11014,0,7.346802049,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10965,0,0.66912646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10919,0,13.52669703,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10908,0,1.456763924,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10710,0,5.295651343,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10750,0,5.758884631,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10859,0,4.72662206,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10683,0,1.003059337,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10609,0,0.087733127,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10811,0,0.559521111,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10944,0,0.271645018,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,10677,0,2.873458617,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13175,0,7.746966701,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13177,0,8.572093943,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10607,13499,0,1.425246048,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,74235,0,10.74391673,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,20390,0,9.015944833,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13446,0,2.655654503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,74001,0,5.120194854,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,20007,0,18.14749579,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13698,0,0.548655227,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13693,0,13.02928417,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13684,0,0.615550115,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13669,0,2.747902842,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13518,0,2.268775301,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13509,0,0.537267516,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13475,0,0.46684875,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13415,0,1.464051071,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13420,0,9.654354323,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13265,0,2.216258691,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13181,0,8.491118099,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13034,0,21.07146301,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,11077,0,4.150081935,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,10768,0,1.128705067,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,11041,0,9.560681482,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,11014,0,5.804326972,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,10965,0,1.342170533,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,10919,0,9.83969645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,10908,0,1.044059328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,10710,0,3.772737868,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,10750,0,4.36963693,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,10859,0,3.419784579,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,10683,0,0.798649147,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,10811,0,0.436915794,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,10944,0,0.537629224,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,10677,0,5.557930844,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13175,0,8.85461821,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13177,0,9.726346461,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10609,13499,0,1.743711506,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,74235,0,0.18380626,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,77094,0,2.488320025,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,74132,0,1.32080878,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,13446,0,1.396360535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,77173,0,1.719561354,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,74001,0,4.272464591,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,13698,0,2.613600544,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,13684,0,3.064766532,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,13669,0,12.85966904,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,13518,0,14.42282007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,13509,0,2.55536579,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,13475,0,1.927560307,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,13415,0,9.043873503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,13265,0,11.13741338,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,11077,0,1.046205147,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,10768,0,1.050071674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,11041,0,0.85396527,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,11014,0,0.893635533,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,10965,0,0.427158858,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,10919,0,3.545666872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,10908,0,3.20525399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,10710,0,2.212077808,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,10750,0,0.959216687,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,10859,0,2.692163754,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,10683,0,3.694426525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,10811,0,3.902520938,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,10944,0,0.682056876,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,74053,0,3.294977151,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10677,13499,0,8.566815473,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,21646,0,18.88876504,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,74235,0,4.702395721,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,21596,0,14.79512824,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,20487,0,8.124428589,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,20439,0,6.231280099,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,20428,0,7.033117186,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,20390,0,2.430800701,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13446,0,4.545116714,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,20299,0,17.18226397,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,74001,0,8.035097832,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,30390,0,11.35138836,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,20007,0,4.233457778,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13698,0,0.231788096,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13693,0,2.357101584,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13684,0,0.251605401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13669,0,0.464304419,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13366,0,5.887043965,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13518,0,0.720564158,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13509,0,0.254369105,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13475,0,0.187378346,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13415,0,1.632790018,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13420,0,16.26362325,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13265,0,0.449883918,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13181,0,1.65761446,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13183,0,6.525468197,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13034,0,4.436264956,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,11077,0,0.304142841,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,10768,0,2.458578715,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,11041,0,0.761462525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,11014,0,0.439480092,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,10965,0,2.202722657,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,10930,0,2.595054128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,10919,0,0.736902769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,10908,0,0.06822411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,10710,0,0.2714618,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,10750,0,0.324676101,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,10859,0,0.268582424,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,10811,0,0.105410552,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,10944,0,0.573662403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,74053,0,13.84414961,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13175,0,1.739199317,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13177,0,1.986426239,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10683,13499,0,0.433120259,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,74235,0,2.204214642,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,74132,0,18.43767405,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,20390,0,13.69759504,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13446,0,17.40323669,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,77173,0,19.96079278,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13698,0,1.345209747,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13693,0,9.132414095,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13684,0,1.447062711,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13669,0,2.326638835,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13518,0,3.881963254,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13509,0,1.489912507,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13475,0,1.104343725,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13415,0,9.241505154,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13265,0,1.999150526,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13181,0,6.506453645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13034,0,20.59856019,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,11077,0,0.129956132,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,10768,0,10.45028141,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,11041,0,0.260307319,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,11014,0,0.14924866,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,10965,0,7.150737594,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,10930,0,1.345797226,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,10919,0,0.330112822,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,10908,0,0.175805749,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,10750,0,0.130952577,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,10859,0,0.115378706,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,10811,0,0.6422605,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,10944,0,2.985197344,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,74053,0,4.877330324,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13175,0,7.966288825,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13177,0,8.547857169,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10710,13499,0,2.442114549,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,74235,0,0.940975007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,77094,0,14.9397862,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,74132,0,7.932361366,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,20390,0,16.05024195,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13446,0,12.43951199,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,77173,0,8.52159857,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13698,0,1.565460921,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13693,0,10.52674742,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13684,0,1.686145438,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13669,0,2.72171806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13518,0,4.540445996,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13509,0,1.72953401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13475,0,1.283207001,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13415,0,10.4764272,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13265,0,2.319446076,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13181,0,7.501911477,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,11077,0,0.042426209,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,10768,0,8.222041489,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,11041,0,0.114075951,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,11014,0,0.065731773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,10965,0,4.573321849,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,10930,0,1.497453811,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,10919,0,0.124123768,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,10908,0,0.210391522,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,10859,0,0.14385037,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,10811,0,0.764154209,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,10944,0,2.891150771,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,74053,0,2.11643392,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13175,0,9.259991923,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13177,0,9.899665512,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10750,13499,0,2.867266744,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,74235,0,2.227482708,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,74132,0,12.5622417,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,74104,0,11.50878432,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,20390,0,16.35968864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13446,0,0.650334233,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,77173,0,20.38148825,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,74001,0,1.641316676,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,30390,0,20.00311823,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,30076,0,17.65234436,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13698,0,0.970576156,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13684,0,1.116578793,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13669,0,5.587008457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13518,0,4.834117064,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13509,0,0.917684798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13475,0,0.796060582,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13415,0,1.280298904,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13420,0,6.028928736,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13265,0,4.626917366,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13181,0,17.64231441,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,11077,0,8.347736196,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,11041,0,10.81777695,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,11014,0,8.969269911,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,10965,0,0.107673023,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,10908,0,3.578619662,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,10859,0,9.975068002,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,10811,0,1.380227639,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,10944,0,0.442345877,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13175,0,18.34179742,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13177,0,20.3304725,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10768,13499,0,3.338098717,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,21646,0,20.69595366,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,74235,0,6.340750162,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,21596,0,16.21073619,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,20487,0,8.902253465,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,20439,0,6.829540682,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,20428,0,7.706731961,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,20390,0,2.663576054,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
