fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
10811,13446,0,2.671728081,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,20299,0,18.84268511,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,74001,0,4.814896635,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,30390,0,11.64457349,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,20007,0,5.112419042,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13698,0,0.176559181,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13693,0,3.415044236,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13684,0,0.204843871,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13669,0,0.680438707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13366,0,6.708440179,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13518,0,0.871159463,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13509,0,0.177538728,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13475,0,0.129634633,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13415,0,1.033056614,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13420,0,10.84292511,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13265,0,0.629887664,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13181,0,2.352755452,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13183,0,9.286255771,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13034,0,6.041801245,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,11077,0,0.716997948,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,11041,0,1.7724774,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,11014,0,1.031069496,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,10965,0,1.357203431,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,10930,0,5.331440813,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,10919,0,1.734342364,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,10908,0,0.162485331,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,10859,0,0.622728382,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,10944,0,0.373234824,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13175,0,2.447829195,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13177,0,2.778726373,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10811,13499,0,0.502990034,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,74235,0,2.709213071,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,20390,0,8.931544307,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13446,0,16.95018785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,20007,0,14.36099544,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13698,0,1.066291813,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13693,0,2.390023653,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13684,0,1.089099279,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13669,0,0.9764057,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13366,0,20.39586033,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13518,0,2.242924789,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13509,0,1.260856372,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13475,0,0.955111607,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13415,0,7.705551279,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13265,0,0.651759073,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13181,0,1.738685915,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13183,0,6.661457361,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13034,0,7.333508414,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,11077,0,0.145233627,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,11041,0,0.339769149,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,11014,0,0.196102697,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,10965,0,7.248361014,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,10930,0,0.152017301,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,10919,0,0.23418308,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,10908,0,0.179124862,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,10944,0,2.688657355,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,74053,0,6.274673434,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13175,0,2.746177685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13177,0,2.632924165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10859,13499,0,1.588497499,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,74235,0,3.603571666,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,20487,0,12.42076169,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,20439,0,9.522980372,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,20428,0,10.75024402,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,20390,0,3.71638962,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13446,0,6.573060118,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,74001,0,11.86030991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,30390,0,17.29630795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,20007,0,6.467187,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13698,0,0.354815587,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13693,0,3.449799709,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13684,0,0.384789477,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13669,0,0.702054486,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13366,0,8.985459648,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13518,0,1.093445615,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13509,0,0.389584105,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13475,0,0.287442045,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13415,0,2.472313096,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13265,0,0.669958244,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13181,0,2.429371689,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13183,0,9.549502811,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13034,0,6.641249698,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,11077,0,0.196661674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,11041,0,0.49423149,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,11014,0,0.284665144,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,10965,0,3.114868003,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,10930,0,1.988787078,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,10919,0,0.480985994,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,10944,0,0.863728792,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,74053,0,9.112674727,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13175,0,2.600238755,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13177,0,2.946101883,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10908,13499,0,0.662345626,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,74235,0,3.498507801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13698,0,3.492905559,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13693,0,18.50696568,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13684,0,3.727269679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13669,0,5.40049428,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13518,0,9.466570084,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13509,0,3.903605172,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13475,0,2.905631178,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13265,0,4.325972168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13181,0,13.2602139,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,11077,0,0.167093434,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,11041,0,0.440644142,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,11014,0,0.255029426,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,10965,0,14.33198755,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,10930,0,2.019685576,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,10944,0,7.295317862,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,74053,0,8.097899328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13175,0,17.52477868,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13177,0,18.19185445,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10919,13499,0,6.170935118,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13698,0,4.453096523,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13693,0,3.759833563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13684,0,4.081406851,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13669,0,1.883880322,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13518,0,5.945104387,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13509,0,6.232674996,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13475,0,5.013266143,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13265,0,1.113673984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13181,0,2.757057985,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13183,0,10.50681308,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13034,0,13.03929218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,11077,0,1.577788355,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,11041,0,3.728694032,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,11014,0,2.162999698,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,10944,0,15.18011997,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13175,0,4.802885987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13177,0,4.396614767,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10930,13499,0,4.629529622,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,70125,0,16.18375267,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,50443,0,14.3502029,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,74235,0,1.424607335,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,77094,0,16.05546864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,21596,0,19.30047067,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,50077,0,17.59554707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,50196,0,12.27786674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,74132,0,7.989744119,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,74104,0,5.550367867,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,20487,0,11.03779094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,20439,0,7.620339598,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,20428,0,9.037108675,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,20390,0,3.33645936,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13446,0,0.613408125,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,77173,0,13.03513088,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,74001,0,0.860544298,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,30390,0,7.32416368,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,30076,0,8.213144075,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,30001,0,16.84736995,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,20007,0,6.95024094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13698,0,0.187701075,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13693,0,5.496443016,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13684,0,0.223540371,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13669,0,1.109281723,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13366,0,8.72700185,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13518,0,1.19022643,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13509,0,0.182831394,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13475,0,0.133336749,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13415,0,0.949286774,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13420,0,5.854693885,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13265,0,0.978718688,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13181,0,3.705818121,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13183,0,14.6653915,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13034,0,9.134473991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,11077,0,2.833473508,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,11041,0,4.733412286,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,11014,0,3.455747196,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,10965,0,0.238318074,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13175,0,3.823251447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13177,0,4.313519168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10944,13499,0,0.666379371,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,74235,0,0.921877832,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,77094,0,10.69604522,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,50196,0,18.47636102,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,74132,0,5.522072673,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,74104,0,8.414547341,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,20390,0,13.87933339,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13446,0,0.473262484,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,77173,0,8.42621401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,74001,0,1.185319488,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,30390,0,15.11262822,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,30076,0,12.95686984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13698,0,0.821199767,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13684,0,0.961330907,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13669,0,4.758807968,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13518,0,4.592003601,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13509,0,0.788669183,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13475,0,0.623694867,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13415,0,1.801858143,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13420,0,6.656372801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13265,0,4.069589663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13181,0,15.43820951,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,11077,0,4.780534808,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,11041,0,5.191244801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,11014,0,4.658504391,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13175,0,16.01562729,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13177,0,17.90359148,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
10965,13499,0,2.862801152,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,74235,0,0.874451181,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,77094,0,13.90598027,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,74132,0,7.385629426,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13446,0,13.11657389,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,77173,0,7.91114966,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13698,0,2.090809223,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13693,0,14.60381014,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13684,0,2.25728735,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13669,0,3.720177495,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13518,0,6.158808028,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13509,0,2.302131894,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13475,0,1.708044407,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13415,0,13.74921807,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13265,0,3.192730446,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13181,0,10.39858539,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,11077,0,0.073292036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,11041,0,0.088110069,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,74053,0,1.713043362,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13175,0,12.72392927,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13177,0,13.65219783,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11014,13499,0,3.872908161,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,74235,0,0.867932898,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,77094,0,14.27983965,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,74132,0,7.586131862,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,13446,0,15.18066558,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,77173,0,7.47909868,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,13698,0,3.493211905,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,13684,0,3.783484794,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,13669,0,6.377620794,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,13518,0,10.48526929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,13509,0,3.826560885,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,13475,0,2.841447423,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,13265,0,5.469979487,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,13181,0,17.83260036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,11077,0,0.126909036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,74053,0,0.220215803,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11041,13499,0,6.587781659,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,74235,0,1.027739556,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,77094,0,16.30748735,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,74132,0,8.657244069,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,20390,0,15.23065613,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13446,0,12.810094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,77173,0,9.308254783,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13698,0,1.481790556,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13693,0,10.36454953,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13684,0,1.597366402,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13669,0,2.615493338,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13518,0,4.330204263,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13509,0,1.635874668,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13475,0,1.212848665,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13415,0,9.970995486,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13265,0,2.256284446,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13181,0,7.378521103,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,74053,0,2.343234732,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13175,0,8.981505742,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13177,0,9.658989119,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
11077,13499,0,2.719969849,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,20439,0,16.42263589,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,20428,0,18.540511,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,20390,0,6.439602114,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,20007,0,4.515432015,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13698,0,1.952457836,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13693,0,1.36040811,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13684,0,1.439469563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13669,0,1.062654374,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13366,0,9.854959325,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13518,0,1.93628301,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13509,0,3.240611152,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13475,0,2.834762364,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13415,0,19.4218837,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13265,0,0.21737281,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13181,0,0.61665354,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13183,0,0.369123202,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13175,0,0.475090232,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13177,0,0.845103692,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13034,13499,0,1.901565659,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,20487,0,12.83281193,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,20439,0,9.830691975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,20428,0,11.0930831,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,20390,0,3.842376002,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,30390,0,19.1382784,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,20007,0,4.336848086,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13698,0,0.870024736,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13693,0,0.647973576,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13684,0,0.711479358,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13669,0,0.362470165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13366,0,7.083567275,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13518,0,0.821722568,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13509,0,1.383317382,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13475,0,1.1842964,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13415,0,8.30489676,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13265,0,0.059987702,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13181,0,0.311476616,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13183,0,1.419655315,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13177,0,0.103776366,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13175,13499,0,0.80238833,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,20487,0,15.74147475,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,20439,0,12.07653133,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,20428,0,13.61799251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,20390,0,4.712554357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,20007,0,5.993858115,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13698,0,0.984718122,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13693,0,0.666206181,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13684,0,0.816686969,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13669,0,0.455808861,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13366,0,8.835261952,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13518,0,0.811677869,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13509,0,1.560508555,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13475,0,1.342483852,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13415,0,9.040751441,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13265,0,0.045611704,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13181,0,0.063971308,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13183,0,0.956845332,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13177,13499,0,0.904668772,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,20487,0,14.15902038,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,20439,0,10.85950085,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,20428,0,12.24975083,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,20390,0,4.238283268,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,30390,0,21.08167734,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,20007,0,5.557245551,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13698,0,0.857558093,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13693,0,0.380634211,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13684,0,0.72587743,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13669,0,0.383772628,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13366,0,8.323372721,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13518,0,0.738584944,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13509,0,1.346885126,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13475,0,1.150622085,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13415,0,7.946855464,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13265,0,0.060276231,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13183,0,0.008808142,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13181,13499,0,0.78236027,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13183,20390,0,16.12846007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13183,20007,0,18.56158963,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13183,13698,0,3.388267785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13183,13693,0,0.943275421,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13183,13684,0,2.849427327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13183,13669,0,1.485483534,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13183,13518,0,3.050036788,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13183,13509,0,5.329643474,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13183,13475,0,4.547545656,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13183,13265,0,0.30948722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13183,13499,0,3.100063282,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,23099,0,14.451465,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,21140,0,20.00814782,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,21646,0,8.296051623,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,74235,0,18.36818815,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,21596,0,6.496610798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,21497,0,13.8054279,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,21108,0,15.17086957,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,20238,0,11.34412883,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,20026,0,10.46961208,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,20487,0,3.573971199,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,20439,0,2.741455531,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,20000,0,13.61087289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,20428,0,3.091684344,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,20390,0,1.069942252,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13446,0,8.090690881,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,20299,0,7.510630702,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,74001,0,14.1893654,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,30390,0,5.326715208,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,23377,0,20.75565586,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,30001,0,12.56335829,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,20007,0,1.364701769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13698,0,0.223652478,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13693,0,0.165778496,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13684,0,0.185769814,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13669,0,0.10043644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13366,0,2.015336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13518,0,0.187988006,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13509,0,0.354234496,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13475,0,0.304343685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13415,0,2.063444489,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13420,0,13.09046003,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13265,13499,0,0.20502829,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,23099,0,6.768253965,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,21129,0,14.29377817,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,21140,0,9.402272724,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,21646,0,4.006018127,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,21596,0,3.09833515,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,21497,0,6.517896149,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,21165,0,10.38703324,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,21182,0,14.0838546,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,21121,0,10.11862576,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,21108,0,6.886154674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,20238,0,4.293834317,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,20026,0,4.160919444,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,20487,0,1.896445564,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,20439,0,1.455371607,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,20000,0,2.250990653,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,20428,0,1.564407713,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,20390,0,0.588856536,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,20299,0,3.027487576,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,30390,0,2.853666888,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,23377,0,9.934796376,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,23417,0,12.60243649,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,30076,0,17.20902048,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,30001,0,4.453505749,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,20007,0,0.307229581,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,13698,0,1.426099496,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,13693,0,13.16279139,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,13684,0,0.748203357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,13669,0,3.000654567,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,13518,0,3.207606102,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,13509,0,2.835116122,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,13475,0,2.699564401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,13415,0,19.15116177,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,13499,0,1.805020177,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13366,21681,0,13.1167317,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,74235,0,18.11325011,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,20439,0,19.44481891,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,20390,0,7.732155464,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,13446,0,0.902487743,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,74001,0,5.825490973,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,20007,0,16.05586472,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,13698,0,0.435604408,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,13693,0,12.48578007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,13684,0,0.486388427,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,13669,0,2.687030447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,13518,0,1.838256271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,13509,0,0.389309458,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,13475,0,0.437901813,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,13420,0,0.77837655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13415,13499,0,1.514907045,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13420,13446,0,3.730517403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13420,74001,0,0.47981333,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13420,13698,0,4.381645159,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13420,13684,0,4.250049933,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13420,13669,0,21.14496479,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13420,13518,0,9.842227778,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13420,13509,0,5.422521991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13420,13475,0,5.25838608,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13420,13499,0,12.53354731,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,70125,0,16.39469153,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,50443,0,14.54172434,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,74235,0,2.57044426,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,50077,0,17.82677856,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,50196,0,12.43756132,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,74132,0,11.15934265,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,74104,0,5.643182795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,74001,0,0.85626188,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,30390,0,11.65838506,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,30076,0,8.811157826,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,13698,0,1.699723344,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,13684,0,1.956729324,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,13669,0,9.764534,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,13518,0,8.552781996,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,13509,0,1.632585632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,13475,0,1.358806706,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13446,13499,0,5.840680788,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,23099,0,14.11307193,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,21140,0,19.52143785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,21646,0,8.090150761,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,74235,0,3.73597067,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,21596,0,6.340105472,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,21497,0,13.47592781,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,21121,0,20.94938976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,21108,0,14.81331577,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,74104,0,14.19977149,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,20238,0,11.04024998,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,20026,0,10.27294805,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,20487,0,3.470988045,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,20439,0,2.685445048,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,20428,0,3.017826851,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,20390,0,1.037743837,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,20299,0,7.366787543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,74001,0,2.219258695,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,30390,0,4.667882678,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,23377,0,20.26796349,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,23417,0,21.05042486,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,30076,0,14.58490143,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,30001,0,10.96060295,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,20007,0,2.133419211,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,13698,0,0.056974445,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,13693,0,1.695342427,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,13684,0,0.068450643,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,13669,0,0.339419271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,13518,0,0.387376856,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,13509,0,0.056039107,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13475,13499,0,0.204017467,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,23099,0,9.579962453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,21129,0,20.47724519,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,21140,0,13.19131609,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,21646,0,5.466334872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,74235,0,15.38380114,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,21596,0,4.286433947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,21497,0,9.12331719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,21165,0,14.69672327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,21182,0,20.17391777,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,21121,0,14.14893672,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,21108,0,10.00947823,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,20238,0,7.564000689,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,20026,0,6.913469796,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,20487,0,2.337975962,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,20439,0,1.826272563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,20000,0,14.5575451,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,20428,0,2.042925699,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,20390,0,0.698359004,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,20299,0,4.973465604,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,74001,0,9.956552722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,30390,0,3.552358685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,23377,0,13.78378512,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,23417,0,15.86187503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,30076,0,21.17584094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,30001,0,8.407161168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,20007,0,1.369066681,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,13698,0,0.108583395,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,13693,0,1.165162555,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,13684,0,0.098612915,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,13669,0,0.235353603,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,13518,0,0.259810581,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,13509,0,0.215620964,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13499,21681,0,18.74820428,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,23099,0,14.68208994,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,21140,0,20.26627498,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,21646,0,8.398677384,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,74235,0,4.955441036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,21596,0,6.584211835,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,21497,0,14.00286779,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,21108,0,15.37827096,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,74104,0,17.78577728,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,20238,0,11.50853344,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,20026,0,10.64919917,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,20487,0,3.596993233,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,20439,0,2.799309464,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,20428,0,3.13670714,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,20390,0,1.074861687,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,20299,0,7.647236186,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,74001,0,2.782252239,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,30390,0,4.973424319,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,23377,0,21.10351095,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,30076,0,17.04441805,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,30001,0,11.67785824,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,20007,0,2.290981838,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,13698,0,0.054390551,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,13693,0,2.011227958,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,13684,0,0.066049822,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,13669,0,0.408672259,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13509,13518,0,0.419954486,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,21646,0,13.87211233,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,21596,0,10.86776755,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,20238,0,18.9705272,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,20026,0,17.44908336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,20487,0,5.965042978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,20439,0,4.616184165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,20428,0,5.181252537,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,20390,0,1.784874184,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,20299,0,12.54208693,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,74001,0,15.93282662,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,30390,0,8.871061798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,30001,0,20.72324001,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,20007,0,3.007505691,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,13698,0,0.264729584,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,13693,0,1.3580685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,13684,0,0.226276448,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13518,13669,0,0.365436343,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,23099,0,18.08336948,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,21646,0,10.38448872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,74235,0,21.28583926,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,21596,0,8.132439152,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,21497,0,17.28058827,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,21108,0,19.00965392,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,20238,0,14.24841062,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,20026,0,13.16264863,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,20487,0,4.470633223,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,20439,0,3.419863023,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,20000,0,20.75674938,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,20428,0,3.864807508,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,20390,0,1.337972801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,20299,0,9.432831453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,74001,0,16.66717556,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,30390,0,6.636700783,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,30001,0,15.7988609,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,20007,0,1.982266782,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,13698,0,0.265585257,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,13693,0,0.456465844,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13669,13684,0,0.233947058,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,23099,0,3.656736777,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,23017,0,15.8052879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,21129,0,7.76916821,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,21140,0,5.006571502,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,21646,0,2.074601848,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,74235,0,5.837795864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,21596,0,1.628678321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,21497,0,3.471601103,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,21165,0,5.580152177,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,21182,0,7.657767933,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,21121,0,5.3651781,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,21108,0,3.798962408,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,74104,0,18.75376714,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,20238,0,2.889031495,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,20026,0,2.616602026,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,20487,0,0.88231018,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,20439,0,0.70275542,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,20000,0,7.004032896,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,20428,0,0.778481237,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,20390,0,0.263116833,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,20299,0,1.889065232,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,74001,0,3.34281018,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,30390,0,1.362453551,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,23377,0,5.274007186,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,23417,0,6.083180856,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,30076,0,7.890162909,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,30001,0,3.199151839,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,20007,0,0.661708934,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,13698,0,0.029149285,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,13693,0,1.110784563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,21681,0,7.121055126,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13684,23168,0,11.98400464,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13693,20487,0,21.29145306,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13693,20439,0,16.30808639,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13693,20428,0,18.4121541,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13693,20390,0,6.372941223,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13693,20007,0,8.601505004,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13693,13698,0,1.292190558,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,23099,0,7.197050453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,21129,0,15.35183111,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,21140,0,9.890959055,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,21646,0,4.098711956,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,74235,0,5.018074569,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,21596,0,3.21554865,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,21497,0,6.847079096,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,21165,0,11.02140189,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,21182,0,15.12752947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,21121,0,10.60515454,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
