fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
13698,21108,0,7.505310976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,74104,0,17.73029871,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,20238,0,5.670436469,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,20026,0,5.18155445,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,20487,0,1.748986964,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,20439,0,1.377401881,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,20000,0,12.53167619,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,20428,0,1.534449228,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,20390,0,0.52207719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,20299,0,3.731722256,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,74001,0,2.889165203,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,30390,0,2.591252228,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,23377,0,10.36363411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,23417,0,11.60341087,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,30076,0,12.05917922,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,30001,0,6.093250818,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,20007,0,1.18217273,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
13698,21681,0,14.06146888,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20000,20439,0,19.10732751,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20000,20428,0,20.81713067,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20000,20390,0,7.642969149,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20000,20007,0,0.324935019,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,23099,0,8.766589194,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,21129,0,18.61143963,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,21140,0,12.16869127,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,21646,0,5.145007892,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,21596,0,3.993006647,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,21497,0,8.424059015,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,21165,0,13.47323183,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,21182,0,18.32920676,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,21121,0,13.08759845,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,21108,0,8.997354303,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,20238,0,5.861920632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,20026,0,5.610667918,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,20487,0,2.36984072,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,20439,0,1.818774246,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,20428,0,1.982847829,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,20390,0,0.727682653,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,20299,0,4.073035732,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,30390,0,3.576289246,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,23377,0,12.78873733,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,23417,0,15.83776751,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,30001,0,6.285279572,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20007,21681,0,17.05789006,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,23099,0,4.741693594,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,23017,0,19.97551403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,21129,0,5.517336746,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,21140,0,4.074149356,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,21646,0,2.090830824,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,21596,0,1.691115791,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,21497,0,3.727024983,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,21165,0,4.872674905,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,21182,0,6.113156798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,21121,0,3.727619381,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,21108,0,2.827791723,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,21131,0,20.37582052,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,20238,0,3.608857547,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,20487,0,0.886319214,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,20439,0,1.440482157,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,20428,0,1.258193838,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,20390,0,0.457462363,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,20299,0,1.045511862,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,30390,0,2.805599381,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,23377,0,7.504010795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,23417,0,12.17419017,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,30076,0,15.11573102,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,30001,0,4.422224266,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,21681,0,6.243652646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20026,23168,0,19.45777132,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,23230,0,9.184399682,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,23099,0,1.511321171,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,23017,0,6.99099609,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,21129,0,3.815770935,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,21140,0,2.690666658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,21646,0,1.259888855,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,21596,0,0.91654992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,21497,0,1.691949563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,21165,0,2.807366073,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,21182,0,3.889843376,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,21121,0,3.0218533,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,21108,0,1.87218944,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,20487,0,1.231667897,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,26163,0,11.63001381,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,26157,0,14.62970429,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,26145,0,19.08641129,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,20439,0,0.381977736,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,20428,0,0.468858327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,26133,0,17.2235759,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,20390,0,0.676634671,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,26051,0,10.38312977,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,20299,0,1.036780746,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,30390,0,0.6151012,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,25289,0,19.11758816,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,23377,0,2.210503046,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,23417,0,2.70025751,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,30076,0,0.941362902,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,30001,0,0.468057316,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,21681,0,3.192706693,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20238,23168,0,4.615086964,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,23230,0,8.201073493,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,23099,0,0.597880267,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,23017,0,2.351358256,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,21129,0,0.983287636,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,21140,0,0.491545874,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,21646,0,0.168811449,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,21596,0,0.10976135,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,21497,0,0.357348357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,21165,0,0.538367658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,21182,0,0.798705012,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,21121,0,0.651420355,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,21108,0,0.439393928,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,21131,0,6.080578588,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,20487,0,0.299882605,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,26163,0,9.433069418,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,26157,0,11.90345873,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,26145,0,15.25680828,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,20439,0,0.440826788,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,20428,0,0.27652258,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,26133,0,13.27616046,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,20390,0,0.3595395,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,26051,0,8.380554457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,30390,0,0.846567246,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,25289,0,18.40030178,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,23377,0,1.079189292,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,23417,0,3.436726082,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,30076,0,3.811907691,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,30001,0,1.450581094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,21681,0,0.746212655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20299,23168,0,3.874251133,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,23230,0,5.437839496,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,23099,0,0.750630105,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,23017,0,3.251724681,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,21129,0,1.362996326,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,21140,0,0.879520356,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,21646,0,0.360847173,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,21596,0,0.292791772,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,21497,0,0.650942402,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,21165,0,0.992853423,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,21182,0,1.359366581,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,21121,0,0.921088099,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,21108,0,0.67555211,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,21131,0,5.858345035,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,26197,0,15.45956647,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,20487,0,0.131397783,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,26163,0,6.802134396,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,26157,0,8.55709163,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,26145,0,11.15994878,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,20439,0,0.17710832,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,20428,0,0.147803788,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,26133,0,10.03288704,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,26051,0,6.075411616,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,30390,0,0.350561902,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,25289,0,11.09444722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,23377,0,1.15394447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,23417,0,1.548750617,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,30076,0,2.402002142,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,30001,0,0.80516974,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,25904,0,16.00973455,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,21681,0,1.283237403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20390,23168,0,2.805664834,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,23230,0,2.879642851,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,23099,0,0.342805495,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,23017,0,1.646991714,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,21129,0,1.01605775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,21140,0,0.570942832,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,21646,0,0.215208266,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,21596,0,0.146096994,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,21497,0,0.325572585,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,21165,0,0.613633671,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,21182,0,0.907970054,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,21121,0,0.716045967,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,21108,0,0.483790921,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,74104,0,15.14217413,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,21131,0,6.019898347,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,50024,0,18.75559505,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,26197,0,8.268133221,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,20487,0,0.260516731,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,26163,0,3.598084258,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,26157,0,4.527314994,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,26145,0,5.893623844,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,20439,0,0.098220153,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,26133,0,5.283902018,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,26061,0,13.32508402,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,26051,0,3.212170251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,74001,0,21.2093266,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,25829,0,17.63556385,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,30390,0,0.195289296,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,25289,0,5.977566048,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,23377,0,0.587542105,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,23417,0,0.855572607,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,25268,0,12.19560057,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,30076,0,1.433988005,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,30001,0,0.622290921,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,25904,0,8.541039685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,21681,0,0.779759388,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20428,23168,0,1.451913923,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,23230,0,1.901944296,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,23099,0,0.429997693,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,23017,0,1.79906067,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,21129,0,1.642948831,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,21140,0,0.991983122,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,21646,0,0.400712165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,21596,0,0.280905622,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,21497,0,0.522291933,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,21165,0,1.064263323,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,21182,0,1.527787988,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,21121,0,1.186920511,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,21108,0,0.78386096,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,74104,0,8.215087322,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,21131,0,9.324140641,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,50024,0,10.10491384,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,50007,0,18.71457005,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,26197,0,5.317689289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,20487,0,0.385844941,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,26163,0,2.497036769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,26157,0,3.13466576,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,26145,0,4.123832607,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,26133,0,3.765013975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,25490,0,16.17582979,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,26061,0,8.124237178,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,26051,0,2.240385025,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,74001,0,12.10796176,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,26012,0,16.06577716,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,25096,0,16.71499691,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,25829,0,11.66054416,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,25439,0,17.69536594,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,30390,0,0.099805028,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,25289,0,3.666858672,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,23377,0,0.521983457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,23417,0,0.453502755,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,25268,0,7.519378586,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,30076,0,0.957743401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,30001,0,0.437211495,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,30098,0,20.28049743,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,25904,0,5.584949019,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,50385,0,17.67257559,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,21681,0,1.316046269,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20439,23168,0,1.048782744,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,23230,0,8.334463747,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,23099,0,0.59283786,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,23017,0,2.103010204,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,21129,0,0.449147033,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,21140,0,0.297336394,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,21646,0,0.114729792,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,21596,0,0.120564528,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,21497,0,0.306662842,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,21165,0,0.351783013,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,21182,0,0.475995793,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,21121,0,0.279776192,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,21108,0,0.237137459,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,21131,0,1.553582535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,26163,0,9.680233148,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,26157,0,12.20715504,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,26145,0,15.61971076,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,26133,0,13.52134832,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,26051,0,8.622196569,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,30390,0,0.755304188,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,25289,0,18.18221966,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,23377,0,1.02420465,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,23417,0,3.153013156,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,30076,0,4.374134781,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,30001,0,1.651505286,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,21681,0,0.480015109,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
20487,23168,0,4.068875317,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,23230,0,11.32210515,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,23099,0,0.652474125,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,23017,0,1.458276744,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,21129,0,0.099196525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,21140,0,0.08296402,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,21646,0,0.224723865,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,21596,0,0.202169147,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,21497,0,0.204260251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,21165,0,0.237410775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,21182,0,0.045635486,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,21121,0,0.084054883,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,21131,0,0.425067602,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,26163,0,12.0892282,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,26157,0,15.27557756,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,26145,0,19.16880568,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,26133,0,15.95625366,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,26051,0,10.75995803,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,30390,0,1.503804794,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,23377,0,0.921680324,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,23417,0,5.79418262,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,30076,0,6.824719177,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,30001,0,2.736553473,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,21681,0,0.580807777,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21108,23168,0,5.520151092,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,23230,0,18.11811377,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,23099,0,0.983816481,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,23017,0,2.788206215,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,21129,0,0.340647947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,21140,0,0.136491118,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,21646,0,0.289035354,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,21596,0,0.266238563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,21497,0,0.380232616,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,21165,0,0.320078767,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,21182,0,0.064880165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,21131,0,0.013232696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,26163,0,19.73777206,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,26051,0,17.56294769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,30390,0,2.286933376,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,23377,0,1.597276716,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,23417,0,8.90326488,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,30076,0,10.89650476,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,30001,0,4.422605321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,21681,0,0.747976843,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21121,23168,0,8.703521066,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,23099,0,1.499809735,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,23017,0,4.359748586,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,21140,0,0.290791879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,21646,0,0.459746153,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,21596,0,0.420173675,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,21497,0,0.603576347,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,21165,0,0.323952052,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,21182,0,0.035659292,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,21131,0,1.661368157,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,30390,0,3.155200818,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,23377,0,2.450416192,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,23417,0,12.40737504,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,30076,0,14.35704677,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,30001,0,5.828587208,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,21681,0,0.9429884,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21129,23168,0,12.53435577,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21131,23099,0,10.65021763,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21131,21140,0,0.723320863,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21131,21646,0,3.060278864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21131,21596,0,2.879759501,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21131,21497,0,4.748434876,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21131,21165,0,3.955587299,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21131,21182,0,0.011140662,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21131,30390,0,17.95099393,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21131,23377,0,17.69224643,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21131,21681,0,6.928729402,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,23230,0,14.17935611,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,23099,0,0.71369916,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,23017,0,1.999551707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,21646,0,0.209781092,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,21596,0,0.18369671,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,21497,0,0.264258831,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,21165,0,0.187618498,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,21182,0,0.15945317,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,26163,0,15.27923251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,26157,0,19.30408128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,26133,0,20.22129081,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,26051,0,13.59817623,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,30390,0,1.914572164,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,23377,0,1.163323221,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,23417,0,7.332488741,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,30076,0,9.391074758,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,30001,0,3.896161461,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,21681,0,0.563877856,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21140,23168,0,6.802586848,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,23230,0,15.54373482,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,23099,0,0.78034513,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,23017,0,2.382801185,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,21646,0,0.214228629,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,21596,0,0.200058741,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,21497,0,0.320004652,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,21182,0,0.322603222,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,26163,0,16.89703664,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,26157,0,21.34524877,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,26051,0,15.03372692,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,30390,0,2.051938103,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,23377,0,1.33440356,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,23417,0,7.895689245,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,30076,0,9.901993373,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,30001,0,4.138325327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,21681,0,0.482850668,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21165,23168,0,7.407825425,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,23099,0,1.146020836,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,23017,0,2.774488503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,21646,0,0.358300278,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,21596,0,0.326666008,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,21497,0,0.38123605,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,26051,0,20.43097231,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,30390,0,2.939313399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,23377,0,1.7113965,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,23417,0,11.23931094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,30076,0,13.85558705,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,30001,0,5.653031284,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,21681,0,0.964605135,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21182,23168,0,10.43157849,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,23230,0,1.671025127,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,23099,0,0.114250485,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,23017,0,0.096147874,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,21646,0,0.166129875,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,21596,0,0.130751489,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,26215,0,15.94760175,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,26197,0,4.111544646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,26163,0,1.377302712,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,26157,0,1.746328022,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,26145,0,2.077022443,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,26133,0,1.554909165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,25490,0,15.37785614,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,26061,0,8.297702362,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,26051,0,1.233303716,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,26012,0,21.37355225,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,25096,0,9.42506712,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,25829,0,7.504380709,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,25439,0,17.97831317,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,30390,0,0.983988925,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,25289,0,3.617992119,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,23377,0,0.056178505,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,23417,0,2.183392766,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,25268,0,7.218626225,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,30076,0,5.081734002,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,30001,0,2.262219147,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,25904,0,4.008153721,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,21681,0,0.456203653,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21497,23168,0,1.003626899,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,23230,0,4.672621416,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,23099,0,0.256803533,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,23017,0,0.931095212,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,21646,0,0.057087955,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,26197,0,13.56542649,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,26163,0,5.254453458,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,26157,0,6.633304792,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,26145,0,8.414948105,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,26133,0,7.169543399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,26051,0,4.673699511,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,30390,0,0.546988639,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,25289,0,10.64666132,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,23377,0,0.473238947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,23417,0,2.160888369,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,30076,0,2.982627511,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,30001,0,1.270797098,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,25904,0,13.65027584,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,21681,0,0.279894793,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21596,23168,0,2.197339026,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,23230,0,6.513106952,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,23099,0,0.349441698,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,23017,0,1.202214781,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,26197,0,18.83359081,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,26163,0,7.260925579,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,26157,0,9.167691666,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,26145,0,11.6053644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,26133,0,9.842778226,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,26051,0,6.459534916,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,30390,0,0.77922467,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,25289,0,14.8302011,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,23377,0,0.628500112,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,23417,0,3.065234967,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,30076,0,4.178575465,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,30001,0,1.762324721,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,25904,0,18.9327371,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,21681,0,0.313546168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21646,23168,0,3.078894718,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21681,23230,0,19.82363055,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21681,23099,0,0.999410129,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21681,23017,0,3.361918802,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21681,26051,0,19.34761139,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21681,30390,0,2.531118871,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21681,23377,0,1.793070653,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21681,23417,0,9.812041676,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21681,30076,0,11.78609162,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21681,30001,0,4.976028079,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
21681,23168,0,9.401250892,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,23230,0,1.779577242,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,23099,0,0.68132595,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,26215,0,15.50104304,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,26197,0,4.003515,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,26163,0,1.308454635,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,26157,0,1.662614899,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,26145,0,1.992402775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,26133,0,1.510272093,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,25490,0,15.32010383,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,26061,0,8.276710737,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,26051,0,1.164419008,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,25096,0,9.22860425,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,25829,0,7.283387193,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,25439,0,17.96829177,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,30390,0,3.190016882,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,25289,0,3.609992696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,23377,0,0.044588126,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,23417,0,3.63728973,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,25268,0,7.192532483,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,30076,0,17.8289776,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,30001,0,8.429580779,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,25904,0,3.87634481,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23017,23168,0,1.450515963,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,23230,0,1.068620898,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,26215,0,16.99242327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,26197,0,4.097831587,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,26163,0,1.467079696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,26157,0,1.848280072,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,26145,0,2.322339472,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,26133,0,2.006353697,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,25490,0,14.92112125,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,26061,0,8.024657218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,26051,0,1.304616858,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,26012,0,18.52823329,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,25096,0,10.62264461,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,25829,0,8.04525452,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,25439,0,17.36969182,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,30390,0,0.787785505,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,25289,0,3.484136507,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,23377,0,0.232552043,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,23417,0,1.285114959,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,25268,0,6.94690509,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,30076,0,3.858142407,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,30001,0,1.844188277,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,25904,0,4.032144357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23099,23168,0,0.366528406,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,23230,0,0.15941135,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,28013,0,14.45261523,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,26215,0,8.591292343,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,26197,0,1.956898449,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,26163,0,1.032540853,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,26157,0,1.207847044,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,26145,0,1.386332289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,26133,0,1.20159772,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25362,0,17.65710516,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25276,0,18.54742856,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25490,0,5.863209146,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,26061,0,3.341396333,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,26051,0,1.069714186,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,26012,0,5.194955632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25096,0,4.663397012,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25426,0,13.24832269,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25595,0,8.686465343,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25829,0,4.135816812,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25714,0,12.75286255,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25618,0,19.17341104,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25474,0,13.1298567,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25439,0,6.971628862,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25403,0,9.303578935,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,28797,0,11.07487033,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,30390,0,0.873041005,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25284,0,17.45645339,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25289,0,1.374190682,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,23377,0,0.401658839,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,23417,0,0.198949177,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25268,0,2.707253509,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,30076,0,7.103108907,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,30001,0,3.596260085,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25834,0,7.932640811,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23168,25904,0,2.066449615,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,28099,0,17.88232432,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,28024,0,20.98705737,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,28013,0,10.18375565,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,26215,0,5.651648502,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,26197,0,1.351974969,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,26163,0,0.718349419,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,26157,0,0.812998332,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,26145,0,0.771487343,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,26133,0,0.766996179,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25362,0,11.77599443,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25276,0,12.53923734,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25490,0,4.061196412,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,26061,0,2.489776588,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,26051,0,0.827725378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,26012,0,3.435318253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25096,0,2.743417382,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25426,0,9.36943215,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25595,0,6.040322447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25829,0,2.701485873,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25714,0,8.842521131,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25665,0,16.30484612,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25618,0,13.16820676,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25474,0,9.450756978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25439,0,5.059591666,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25403,0,6.656158051,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,28797,0,7.921480761,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,30390,0,1.001290767,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25284,0,11.69670987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25289,0,0.970835004,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,23377,0,0.471501733,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,23417,0,0.180336604,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25268,0,1.874265875,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,30076,0,10.82310808,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,30001,0,5.350731337,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25834,0,5.220730715,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23230,25904,0,1.429794169,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,28401,0,19.24915453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,40984,0,2.455147934,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,40786,0,10.85561383,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,40756,0,16.91606122,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30172,0,10.10815234,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30190,0,3.341691789,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30146,0,8.943341351,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30342,0,4.396962897,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30184,0,4.512645476,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30182,0,1.183581009,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30205,0,10.82728079,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30220,0,1.868274285,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30207,0,1.033938007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30127,0,0.824986787,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30128,0,6.63184787,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30124,0,1.735810992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30149,0,6.834551754,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,23510,0,1.337771701,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,28850,0,5.130755544,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,28797,0,14.95708336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30372,0,3.429846135,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30174,0,18.39406668,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30113,0,21.3335441,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23263,30451,0,9.930818466,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,28099,0,13.87165142,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,28024,0,16.64276355,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25730,0,21.08689514,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,28013,0,7.950387209,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,26215,0,3.885250873,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,26197,0,0.940947767,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,26163,0,0.307694467,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,26157,0,0.3926789,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,26145,0,0.513247424,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,26133,0,0.454795806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25362,0,11.50585713,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25276,0,12.25163331,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25490,0,3.6900725,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,26061,0,1.952660701,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,26051,0,0.265895659,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,26017,0,17.59177128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,26012,0,5.367197863,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25096,0,2.562423083,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25426,0,8.548376384,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25595,0,5.957188529,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25829,0,1.831374428,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25714,0,8.992553582,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25665,0,15.59125041,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25618,0,13.11263779,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25474,0,8.11375599,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25439,0,4.28091655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
