fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
23377,25403,0,5.50142864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,28850,0,17.3008176,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,28797,0,5.215647124,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,28784,0,18.8220626,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,30390,0,0.915936302,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25284,0,11.74913289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25289,0,0.860991733,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,23417,0,0.96113452,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25268,0,1.720011244,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,30076,0,5.261169785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,30001,0,2.549940773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25834,0,7.665796539,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23377,25904,0,0.905685673,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,28417,0,17.33151072,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,28401,0,15.80420158,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,28099,0,5.406644399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,74104,0,9.887891879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,50024,0,12.01344245,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,28078,0,14.91562142,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,28024,0,6.406629549,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25730,0,6.89776912,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,28013,0,3.126661593,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,26215,0,2.884367248,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,26197,0,0.543718225,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,26163,0,0.72153406,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,26157,0,0.8415543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,26145,0,1.223838623,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,26133,0,1.347470551,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25362,0,4.216119986,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25276,0,4.199024678,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25490,0,1.235988557,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,26061,0,0.587577281,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,26051,0,0.800164118,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,26017,0,11.12441302,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,74001,0,15.65469254,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,26012,0,0.968034079,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25096,0,2.352232166,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25385,0,17.86566974,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25675,0,9.929566286,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25426,0,2.554272103,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25595,0,1.699398693,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25829,0,1.482830264,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25714,0,2.472329453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25665,0,4.893555325,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25618,0,3.945619839,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25576,0,14.41541532,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25474,0,2.462398557,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25447,0,17.52888575,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25439,0,1.278041298,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25403,0,1.810018362,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25160,0,11.75444933,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25455,0,8.978285259,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,28850,0,7.066772394,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,28797,0,2.679305779,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,28784,0,9.128697249,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,30390,0,0.112194211,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25284,0,4.041271137,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25289,0,0.272494432,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25268,0,0.573599206,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,30076,0,1.598894944,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,30001,0,0.777165539,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25834,0,1.54793816,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,25904,0,0.662069237,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,26097,0,16.70938869,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,28048,0,14.59000591,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,28128,0,10.61879029,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23417,50385,0,20.83153049,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28688,0,16.42554994,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28417,0,1.672194649,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28474,0,17.84912386,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,50448,0,8.001233591,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28302,0,1.97573618,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28401,0,0.983838901,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,50397,0,5.366408987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28361,0,2.623422955,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28099,0,5.449108824,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,50024,0,4.373382991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,50000,0,5.640382966,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28024,0,9.326151464,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,25730,0,10.58396435,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28013,0,4.056968929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,40984,0,0.063493429,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,26197,0,6.633424739,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,40912,0,14.47083342,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,26163,0,17.8150839,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,26157,0,20.80642175,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,40168,0,12.61712796,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,40786,0,0.311797106,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,40756,0,0.651548148,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,40004,0,15.53394106,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,25490,0,14.80138798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,26061,0,12.64998495,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,26051,0,19.0245509,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,26012,0,12.0587431,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,25426,0,16.38291855,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,25595,0,4.044146849,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,25714,0,2.893994689,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,40076,0,7.398476635,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,40162,0,17.84130569,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,25665,0,21.03086025,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,25439,0,14.06127503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30221,0,1.137854011,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30225,0,7.255638563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30226,0,11.95825052,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30172,0,0.332103598,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30116,0,16.80562151,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30189,0,2.274422461,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30190,0,0.51919509,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30146,0,1.035132641,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30151,0,1.413775467,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30342,0,1.920391169,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30184,0,1.00056227,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30182,0,1.146386869,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30205,0,1.188215868,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30220,0,0.166344587,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30207,0,0.294780519,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30127,0,0.284466614,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30128,0,1.666934986,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30124,0,0.227134408,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30149,0,0.925514647,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,29083,0,2.312405293,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,29027,0,15.96834277,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,29018,0,13.09558955,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28850,0,0.188539597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28844,0,6.650537973,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28797,0,0.623300416,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28784,0,0.867498227,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28765,0,2.06529549,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28885,0,2.779479044,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30372,0,0.09858203,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,25289,0,3.406543916,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,25268,0,7.165960403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30174,0,0.98223956,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30113,0,1.054972773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30098,0,13.5851336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,30451,0,0.94883543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,25834,0,19.04922232,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,25904,0,15.80229371,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,40843,0,21.25073507,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28048,0,15.59240861,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,28128,0,5.717002503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
23510,50385,0,1.970742989,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28417,0,13.77589348,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28302,0,20.07601793,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28401,0,14.00331862,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28060,0,18.11249747,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28099,0,3.181586768,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28078,0,2.365701892,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28064,0,11.56152576,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28024,0,2.34679902,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25730,0,4.960353524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28013,0,1.31960013,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25303,0,3.818771497,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,26215,0,0.229493606,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,26197,0,0.320624174,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,26163,0,0.38583449,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,26157,0,0.318351835,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,26145,0,0.446063224,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,26133,0,0.415371769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25375,0,4.100182263,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25362,0,0.705835646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25276,0,2.232552,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25490,0,0.358859543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,26061,0,0.626999138,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,26051,0,0.541376047,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,26017,0,1.143338579,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,26012,0,1.726368574,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25587,0,19.04878495,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25938,0,8.550700836,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25385,0,3.35665099,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25657,0,14.07788214,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25675,0,7.180957401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25426,0,1.412784204,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25595,0,1.432748251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25829,0,0.103805041,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25714,0,2.330225976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25665,0,1.486460006,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25618,0,2.501501545,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25576,0,5.642728827,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25598,0,12.97847905,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25474,0,1.443907521,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25447,0,3.709516259,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25439,0,0.81314626,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25554,0,11.63955551,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25403,0,0.689041239,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25160,0,0.221574366,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25455,0,1.021131024,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,29083,0,17.13177474,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28850,0,6.335736524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28797,0,2.204859378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28784,0,7.609414073,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28765,0,18.91870794,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25400,0,9.287190298,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,30390,0,10.8575679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25284,0,2.047583927,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25289,0,0.159055077,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25268,0,0.240368754,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25834,0,2.26421447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,25904,0,0.644353917,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,26097,0,2.06031018,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28048,0,5.316587224,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25096,28128,0,6.645537459,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,28099,0,9.744233792,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,28078,0,7.852313044,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,28024,0,4.402037132,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25730,0,14.05975167,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,28013,0,3.734978842,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25303,0,0.215648106,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,26215,0,0.928729229,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,26197,0,1.541916154,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,26163,0,3.252633636,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,26157,0,3.06901743,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,26145,0,4.71572061,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,26133,0,4.881539008,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25375,0,2.373495705,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25362,0,0.739530289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25276,0,5.474983047,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25490,0,0.338071381,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,26061,0,2.828955676,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,26051,0,4.04476005,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,26017,0,3.710627682,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,26012,0,6.375847243,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25587,0,15.02834349,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25938,0,0.264561458,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25385,0,0.187258427,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25657,0,20.45815575,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25675,0,19.96777806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25426,0,1.370630443,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25595,0,4.436982809,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25829,0,1.449866296,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25714,0,7.032918787,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25665,0,0.664119817,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25618,0,5.072882483,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25576,0,0.418649058,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25598,0,10.20021275,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25474,0,2.256047307,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25447,0,0.134092213,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25439,0,1.8996218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25554,0,8.896109083,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25403,0,0.128188776,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25455,0,0.197947303,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,28797,0,8.883937194,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25400,0,6.312976304,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25284,0,4.741146112,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25289,0,0.484200707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25268,0,0.326645474,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25834,0,8.3871697,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,25904,0,3.638764487,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,26097,0,6.829915148,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,28048,0,14.87301221,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25160,28128,0,18.6419894,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28417,0,2.479323548,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28302,0,3.55517358,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28401,0,2.385978377,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28361,0,3.868428137,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28354,0,14.93134833,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28365,0,12.84822664,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28122,0,16.02418918,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28060,0,3.972203141,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28099,0,0.525040704,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28078,0,1.166218738,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28064,0,2.61982881,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28024,0,0.443028811,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25730,0,0.572724681,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28013,0,0.258309739,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,40984,0,9.576880247,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25303,0,1.033909512,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,26215,0,0.304898943,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,26197,0,0.092263917,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,26163,0,0.243184161,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,26157,0,0.262392011,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,26145,0,0.445993834,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,26133,0,0.538756253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,40756,0,13.98530054,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25375,0,0.832721489,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25362,0,0.205944775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25276,0,0.238722657,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25490,0,0.068616605,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,26061,0,0.112305534,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,26051,0,0.274029104,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,26017,0,0.650679835,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,26012,0,0.347347784,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25587,0,1.05430863,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25938,0,2.034064421,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25385,0,0.526697767,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25657,0,1.516216612,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25675,0,0.589506078,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25426,0,0.135737867,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25595,0,0.182450227,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25829,0,0.236213498,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25714,0,0.313499518,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25769,0,8.167103208,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25665,0,0.232631233,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25618,0,0.288903109,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25576,0,0.318292021,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25598,0,1.880248867,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25474,0,0.037870411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25447,0,0.568721952,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25439,0,0.038645625,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25554,0,1.069372835,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25403,0,0.116091534,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25455,0,0.228575249,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,29083,0,3.198579468,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,29027,0,18.15658131,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28850,0,1.111966747,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28844,0,10.72746967,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28797,0,0.415896166,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28784,0,1.402456476,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28765,0,3.490166473,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28885,0,11.9317599,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25400,0,1.241657409,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,30390,0,3.065129634,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25284,0,0.235324125,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25289,0,0.018056681,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,30001,0,18.41131977,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25834,0,0.4647758,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,25904,0,0.216820782,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,26097,0,1.17772597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28048,0,1.19038642,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25268,28128,0,1.028489974,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,28417,0,20.05872584,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,28401,0,17.14719174,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,28099,0,5.481238435,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,28078,0,16.52948671,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,28024,0,6.010067581,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25730,0,5.912623,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,28013,0,3.067000071,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25303,0,19.76481318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,26215,0,4.011393858,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,26197,0,0.607656728,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,26163,0,1.761786877,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,26157,0,1.958143649,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,26145,0,3.241140305,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,26133,0,3.932565902,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25375,0,20.9637176,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25362,0,0.120085775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25490,0,0.0641725,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,26061,0,0.898340096,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,26051,0,1.973264152,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,26017,0,13.21325679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,26012,0,1.656182063,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25385,0,14.09373596,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25657,0,20.83487207,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25675,0,8.548862395,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25426,0,0.323588875,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25595,0,1.355438141,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25829,0,2.289521272,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25714,0,2.053941069,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25665,0,1.788176844,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25618,0,0.259578483,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25576,0,11.65947978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25474,0,1.849565569,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25447,0,11.8123235,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25439,0,1.122328806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25403,0,1.680653879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25455,0,4.81820937,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,28850,0,8.027762293,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,28797,0,3.355954445,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,28784,0,11.05645916,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25400,0,0.845382835,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25284,0,0.017421705,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25289,0,0.123047655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25834,0,2.164338433,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,25904,0,1.517156357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,26097,0,18.98122029,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,28048,0,14.59715687,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25276,28128,0,10.53050622,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,28417,0,19.26937217,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,28401,0,16.08395189,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,28099,0,5.492384145,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,28078,0,16.92367929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,28024,0,6.20956676,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25730,0,5.994617141,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,28013,0,3.125774534,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25303,0,20.72918668,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,26215,0,4.161874034,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,26197,0,0.566898891,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,26163,0,1.699838396,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,26157,0,1.89737308,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,26145,0,3.117334265,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,26133,0,3.775665104,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25362,0,0.243521443,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25490,0,0.321813144,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,26061,0,0.990467044,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,26051,0,1.905957587,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,26017,0,13.85475177,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,26012,0,1.381809883,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25385,0,14.49030338,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25675,0,9.22015018,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25426,0,0.505712342,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25595,0,1.278083877,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25829,0,2.356472677,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25714,0,1.909176508,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25665,0,1.691659637,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25618,0,0.241776981,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25576,0,12.53708596,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25474,0,1.994477543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25447,0,12.16411011,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25439,0,1.248586777,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25403,0,1.862258488,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25455,0,4.535586042,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,28850,0,7.536389414,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,28797,0,3.273265476,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,28784,0,10.67431695,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25400,0,2.095301766,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25289,0,0.138739493,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25834,0,1.793359182,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,25904,0,1.456787379,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,26097,0,19.72244088,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,28048,0,14.83237909,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25284,28128,0,10.48073548,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28688,0,19.02403333,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28417,0,1.205934246,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28474,0,18.12937169,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28302,0,1.692615929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28401,0,1.129087318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28361,0,1.86180539,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28354,0,10.55001752,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28365,0,9.626282957,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28122,0,7.52988343,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28060,0,2.448811028,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28099,0,0.249331524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28078,0,0.726799053,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28064,0,1.556535071,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28024,0,0.242557147,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25730,0,0.252067567,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28013,0,0.130015677,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,40984,0,4.558835326,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25303,0,0.800089514,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,26215,0,0.184945025,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,26197,0,0.046956448,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,26163,0,0.120809779,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,26157,0,0.130053131,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,26145,0,0.223339944,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,26133,0,0.271160555,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,40756,0,6.885550124,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25375,0,0.843303197,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25362,0,0.071440133,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25490,0,0.026013663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,26061,0,0.050554639,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,26051,0,0.135731037,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,26017,0,0.559945146,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,26012,0,0.178479729,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25587,0,1.089472217,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25938,0,2.045980013,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25385,0,0.60576607,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25657,0,0.767524984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25675,0,0.292685617,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25426,0,0.073797042,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25595,0,0.07699151,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25829,0,0.113431632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25714,0,0.136444976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25769,0,4.037349463,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25659,0,17.95469097,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25665,0,0.172116652,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25618,0,0.13315984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25576,0,0.432324195,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25598,0,1.368780159,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25474,0,0.068709625,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25447,0,0.547029633,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25439,0,0.037637703,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25554,0,0.881696378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25403,0,0.056839075,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25455,0,0.291707727,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,30220,0,15.880166,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,30124,0,18.45922149,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,29083,0,1.675044455,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,29027,0,11.87171214,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,29018,0,14.78124053,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28850,0,0.52710106,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28844,0,6.473968719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28797,0,0.195776006,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28784,0,0.663054035,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28765,0,1.701947999,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28885,0,5.932847106,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,30372,0,10.22021061,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25400,0,0.747726036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,30390,0,1.46270981,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,30076,0,18.12627828,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,30001,0,8.851861015,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25834,0,0.237471197,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,25904,0,0.109286805,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,26097,0,0.804231415,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28048,0,0.631296826,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25289,28128,0,0.489534069,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28417,0,16.37206166,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28354,0,15.54723358,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28365,0,12.08948708,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28060,0,5.070654997,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28099,0,2.496791662,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28078,0,1.287434855,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28064,0,3.205916026,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28024,0,0.444551504,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25730,0,5.282613014,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28013,0,0.649849329,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,26215,0,0.194030675,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,26197,0,4.12254706,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,26163,0,6.132638146,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,26157,0,4.843266084,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,26145,0,10.64296869,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,26133,0,12.2877569,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25375,0,0.202762751,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25362,0,9.142711902,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25490,0,1.295478863,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,26061,0,4.267088547,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,26051,0,8.069864907,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,26017,0,0.585875674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,26012,0,16.64936797,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25938,0,0.224947487,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25385,0,0.050509569,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25657,0,2.006870651,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25675,0,13.07581553,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25426,0,2.715768167,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25595,0,5.885156848,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25829,0,1.137021368,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25714,0,9.052190915,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25665,0,1.440525426,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25618,0,11.18467562,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25576,0,0.229394613,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25598,0,0.70554599,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25474,0,1.346049007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25447,0,0.603017354,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25439,0,0.66604526,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25554,0,0.904445694,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25403,0,0.042293769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25455,0,0.182627834,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,29083,0,9.685853736,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28850,0,19.61288365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28844,0,16.47144726,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28797,0,8.177930147,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,25904,0,8.385113005,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,26097,0,1.074761775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28048,0,2.32592783,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25303,28128,0,3.871114599,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,28417,0,19.08248916,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,28401,0,16.60424216,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,28099,0,4.735232112,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,28078,0,12.84853221,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,28024,0,4.688941963,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25730,0,5.017053004,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,28013,0,2.541178668,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,26215,0,2.801862386,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,26197,0,0.605540496,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,26163,0,1.662141562,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,26157,0,1.785213302,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,26145,0,2.903332622,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,26133,0,3.383998949,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25375,0,12.81077423,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25490,0,0.024598955,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,26061,0,0.969303629,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,26051,0,1.897557859,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,26017,0,9.405626662,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,26012,0,1.816446668,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25587,0,17.66956641,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25938,0,11.434876,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25385,0,5.862898571,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25657,0,16.01853858,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25675,0,6.663655238,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25426,0,0.37081139,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25595,0,1.271018945,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25829,0,1.619331773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25714,0,2.041970976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25665,0,1.20728324,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25618,0,0.41528655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25576,0,7.270960949,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25474,0,1.373474029,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25447,0,3.806840592,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25439,0,0.85203252,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25554,0,14.9378936,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25403,0,1.024694973,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25455,0,1.120383666,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,28850,0,7.757720068,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,28797,0,3.20244098,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,28784,0,10.57857966,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25400,0,0.981823251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25834,0,2.37108063,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,25904,0,1.501118763,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,26097,0,14.03460558,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,28048,0,12.05621615,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25362,28128,0,9.147285603,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28417,0,5.359471621,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28474,0,16.7403297,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28302,0,14.38719253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28401,0,13.35586253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28361,0,10.33346947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28354,0,4.571836789,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28365,0,3.548411973,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28060,0,1.529440816,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28099,0,0.881263532,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28078,0,0.527693684,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28064,0,0.884192168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28024,0,0.152604833,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25730,0,1.615973831,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28013,0,0.216219949,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,26215,0,0.177190183,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,26197,0,4.077915909,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,26163,0,5.92757568,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,26157,0,4.636895328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,26145,0,10.32841178,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,26133,0,11.95572182,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25490,0,2.570039474,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,26061,0,4.416897873,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,26051,0,7.825540843,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,26017,0,0.259197673,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,26012,0,15.19650951,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25587,0,19.22763045,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25938,0,1.565743336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25385,0,0.056962279,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25657,0,0.784625589,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25675,0,6.733721164,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25426,0,3.351477104,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25595,0,4.136337988,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25829,0,1.058965367,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25714,0,5.727642679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25665,0,3.242608902,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25618,0,11.18001572,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25576,0,0.309102312,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25598,0,0.23389899,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25474,0,0.650429252,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25447,0,2.183084917,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25439,0,0.286349569,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25554,0,0.405196313,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25403,0,0.598324689,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25455,0,0.410799557,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
