fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
25375,29083,0,2.959143644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,29027,0,6.584228277,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,29018,0,14.4068067,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28850,0,8.357368739,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28844,0,4.889790617,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28797,0,3.793874422,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28784,0,8.952013976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28765,0,7.760845889,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28885,0,19.11334389,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,25904,0,8.300814181,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,26097,0,0.444280277,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28048,0,0.764302564,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25375,28128,0,1.047553029,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28417,0,9.671811946,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28361,0,18.42462153,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28354,0,8.676052932,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28365,0,6.739995354,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28060,0,2.944198297,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28099,0,1.57551284,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28078,0,0.872754899,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28064,0,1.931714343,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28024,0,0.3066821,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25730,0,3.450127235,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28013,0,0.399939763,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,26215,0,0.230743673,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,26197,0,3.192472015,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,26163,0,5.548849605,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,26157,0,4.679396096,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,26145,0,9.700481495,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,26133,0,11.26568288,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25490,0,0.867400844,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,26061,0,3.490761235,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,26051,0,7.022020099,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,26017,0,0.326134789,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,26012,0,12.35636886,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25587,0,10.06421321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25938,0,0.079567512,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25657,0,1.489272851,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25675,0,8.379421154,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25426,0,1.447674853,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25595,0,4.235452744,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25829,0,1.274565781,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25714,0,6.321940965,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25665,0,0.697538963,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25618,0,7.237832703,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25576,0,0.070192785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25598,0,0.517818081,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25474,0,0.54543074,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25447,0,0.528184075,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25439,0,0.210713117,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25554,0,0.673480827,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25403,0,0.106949197,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25455,0,0.083086121,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,29083,0,5.510435271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,29027,0,12.4699121,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28850,0,12.79606887,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28844,0,9.234009692,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28797,0,5.520079054,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28784,0,14.13568907,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28765,0,13.86911808,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25400,0,16.62362447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25834,0,17.21783423,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,25904,0,6.778801885,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,26097,0,0.72577347,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28048,0,1.427305896,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25385,28128,0,2.43485683,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,28099,0,19.64348966,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,28024,0,18.83629924,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25730,0,19.18687869,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,28013,0,10.48818074,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,26215,0,14.3772395,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,26197,0,4.103296765,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,26163,0,10.32344007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,26157,0,11.12094374,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,26145,0,18.92496954,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25490,0,0.037360448,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,26061,0,4.678610977,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,26051,0,11.64270954,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,26012,0,9.870375945,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25426,0,0.041949187,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25595,0,4.813864973,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25829,0,9.705420701,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25714,0,7.167060534,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25665,0,1.353740976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25618,0,0.592943445,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25474,0,4.540104872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25447,0,5.108492073,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25439,0,3.367105538,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25403,0,3.162125318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25455,0,3.431630447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,28797,0,14.98797901,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25834,0,13.44899013,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25400,25904,0,9.286757921,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28417,0,6.596125042,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28302,0,10.36154307,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28401,0,7.222218941,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28361,0,10.65592049,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28354,0,19.40004144,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28365,0,15.67514043,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28060,0,4.657011407,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28099,0,1.000715678,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28078,0,0.604183746,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28064,0,2.889121249,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28024,0,0.538735912,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25730,0,1.489277326,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28013,0,0.362265573,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,26215,0,0.058648328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,26197,0,0.366731759,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,26163,0,0.728595076,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,26157,0,0.683459193,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,26145,0,1.320316522,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,26133,0,1.574536463,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25490,0,0.162705681,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,26061,0,0.326848878,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,26051,0,0.867621692,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,26017,0,0.284180401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,26012,0,1.512100975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25587,0,4.527538745,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25938,0,0.152611446,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25657,0,2.981334103,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25675,0,1.932153475,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25426,0,0.39031847,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25595,0,0.539155083,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25829,0,0.259856929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25714,0,0.949524869,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25665,0,0.341258786,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25618,0,1.099262312,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25576,0,0.27485081,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25598,0,1.934900685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25474,0,0.373111156,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25447,0,0.117748197,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25439,0,0.195684585,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25554,0,1.92817615,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25455,0,0.047310685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,29083,0,6.921916195,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28850,0,3.459398425,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28844,0,17.35120271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28797,0,1.277530992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28784,0,4.236631353,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28765,0,9.366802742,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,30390,0,9.681815206,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25834,0,2.117456813,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,25904,0,0.76569413,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,26097,0,0.51652594,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28048,0,1.427515911,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25403,28128,0,2.077368273,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28417,0,6.07035607,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28302,0,8.355890847,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28401,0,5.124397254,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28361,0,9.191579062,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28060,0,11.50581798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28099,0,1.160208211,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28078,0,3.750685978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28064,0,7.268759113,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28024,0,1.046493874,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25730,0,1.134132799,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28013,0,0.607690801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,26215,0,1.343468628,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,26197,0,0.49164233,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,26163,0,1.204209427,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,26157,0,1.294025323,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,26145,0,2.227709525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,26133,0,2.704586207,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25490,0,0.017006354,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,26061,0,0.516178679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,26051,0,1.353451992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,26017,0,3.153955321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,26012,0,1.284918429,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25587,0,0.917225609,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25938,0,2.776870511,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25657,0,2.880089561,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25675,0,0.913026324,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25595,0,0.376543064,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25829,0,1.084134481,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25714,0,0.386681551,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25769,0,3.410528325,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25659,0,15.55238131,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25665,0,0.037142112,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25618,0,0.055325893,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25576,0,1.569705396,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25598,0,4.739342034,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25474,0,0.161818899,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25447,0,1.051325741,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25439,0,0.228557737,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25554,0,1.308531708,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25455,0,0.283830555,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,29083,0,8.745271529,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28850,0,2.628834881,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28797,0,1.133180883,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28784,0,3.619573091,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28765,0,9.096179361,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,30390,0,13.77488035,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25834,0,1.782175864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,25904,0,1.091598095,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,26097,0,4.316694882,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28048,0,2.970043641,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25426,28128,0,2.264072965,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28417,0,3.505225037,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28302,0,6.005305985,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28401,0,4.337407021,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28361,0,5.858789634,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28354,0,6.839949179,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28365,0,5.421960597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28122,0,20.31193753,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28060,0,2.195428986,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28099,0,0.623274653,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28078,0,0.638812897,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28064,0,1.516936012,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28024,0,0.318908997,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25730,0,0.835808036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28013,0,0.224708593,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,40984,0,18.41457622,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,26215,0,0.193011807,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,26197,0,0.2605805,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,26163,0,0.588436854,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,26157,0,0.610174084,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,26145,0,1.092438294,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,26133,0,1.328201587,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,40756,0,18.93507162,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25490,0,0.171515622,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,26061,0,0.228468379,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,26051,0,0.668160017,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,26017,0,0.238762545,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,26012,0,1.046579903,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25587,0,1.18431704,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25938,0,3.581900423,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25657,0,1.554841631,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25675,0,0.846039658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25595,0,0.348126618,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25829,0,0.390170137,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25714,0,0.610261368,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25769,0,20.13626498,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25665,0,0.567213677,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25618,0,0.73497109,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25576,0,0.072903329,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25598,0,0.47981784,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25474,0,0.031996235,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25447,0,0.093816057,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25554,0,0.530342771,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25455,0,0.781345485,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,29083,0,3.094311211,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,29027,0,9.476851331,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,29018,0,18.34343014,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28850,0,2.11988271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28844,0,6.624937814,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28797,0,0.78908632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28784,0,2.556111597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28765,0,4.969934525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28885,0,15.04022559,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,30390,0,6.892670441,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25834,0,1.467841333,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,25904,0,0.553622815,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,26097,0,0.556162186,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28048,0,0.899580626,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25439,28128,0,1.178917667,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,28099,0,9.057024121,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,28078,0,9.417008571,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,28024,0,2.330648268,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25730,0,11.53482592,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,28013,0,3.403232138,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,26215,0,1.667516321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,26197,0,3.088844785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,26163,0,7.186722218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,26157,0,7.298125513,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,26145,0,12.76720208,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,26133,0,15.02507857,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25490,0,0.285107161,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,26061,0,3.389300188,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,26051,0,8.313143947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,26017,0,4.48484176,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,26012,0,11.8553819,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25587,0,1.590815067,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25938,0,0.816892241,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25657,0,4.907904693,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25675,0,13.82546662,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25595,0,4.824707636,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25829,0,4.216147287,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25714,0,7.760998161,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25665,0,0.488644954,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25618,0,6.223358558,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25576,0,0.049363991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25598,0,0.128860897,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25474,0,0.02189792,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25554,0,0.179002188,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25455,0,0.321278822,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,28797,0,10.70254558,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25834,0,16.25988273,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,25904,0,6.910835761,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,26097,0,8.318792902,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,28048,0,13.75377879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25447,28128,0,15.97690056,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28417,0,18.04770766,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28365,0,21.15143503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28060,0,8.808728234,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28099,0,3.354526916,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28078,0,2.681086581,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28064,0,5.565099188,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28024,0,0.642597519,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25730,0,5.139567696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28013,0,1.049365403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,26215,0,0.517538088,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,26197,0,1.292112542,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,26163,0,3.123053983,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,26157,0,3.091347051,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,26145,0,5.29905097,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,26133,0,6.044368647,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25490,0,0.173662185,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,26061,0,1.972010538,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,26051,0,3.693745392,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,26017,0,1.315233945,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,26012,0,4.884807119,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25587,0,2.412649353,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25938,0,0.115258326,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25657,0,2.542298669,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25675,0,8.41696579,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25595,0,2.435293787,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25829,0,1.59393616,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25714,0,3.448416684,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25665,0,0.094030797,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25618,0,1.973359497,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25576,0,0.275057362,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25598,0,0.961294224,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25474,0,0.562632004,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25554,0,0.927982316,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,29083,0,13.98211658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28850,0,12.13808549,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28797,0,5.050663507,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28784,0,15.43720735,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25834,0,6.548854561,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,25904,0,3.083706298,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,26097,0,2.295576912,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28048,0,3.956832937,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25455,28128,0,5.330844203,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28417,0,6.384271508,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28302,0,10.11345929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28401,0,7.064207658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28361,0,10.33119538,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28354,0,17.80139506,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28365,0,14.34029513,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28060,0,5.308875035,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28099,0,1.066055592,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28078,0,1.615716856,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28064,0,3.528915725,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28024,0,0.503432556,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25730,0,1.222416411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28013,0,0.4455932,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,26215,0,0.514684882,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,26197,0,0.480759597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,26163,0,1.12359055,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,26157,0,1.180547843,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,26145,0,2.083058987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,26133,0,2.531073582,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25490,0,0.244497022,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,26061,0,0.449509114,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,26051,0,1.270151989,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,26017,0,0.707517901,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,26012,0,1.834745267,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25587,0,0.079067623,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25938,0,4.418187109,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25657,0,1.253587053,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25675,0,0.924939558,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25595,0,0.5848435,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25829,0,0.828754245,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25714,0,0.967721597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25665,0,0.11077846,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25618,0,0.931734643,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25576,0,0.059983853,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25598,0,0.147545773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25554,0,0.01206905,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,29083,0,6.578510357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28850,0,3.435152426,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28844,0,16.11834632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28797,0,1.262382352,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28784,0,4.171018408,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28765,0,9.089784153,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,30390,0,13.26219853,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25834,0,2.559339896,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,25904,0,1.042864577,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,26097,0,1.485583726,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28048,0,1.914479717,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25474,28128,0,2.050367293,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28417,0,5.384249323,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28302,0,7.528580499,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28401,0,4.940529624,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28361,0,8.300305038,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28060,0,10.71161792,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28099,0,1.166425481,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28078,0,3.062687584,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28064,0,6.858893155,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28024,0,1.060332728,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25730,0,1.206061874,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28013,0,0.604113782,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,40984,0,19.84693619,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,26215,0,0.68225365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,26197,0,0.208022616,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,26163,0,0.521259089,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,26157,0,0.551274937,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,26145,0,0.932854633,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,26133,0,1.104839299,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,26061,0,0.241119839,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,26051,0,0.593122656,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,26017,0,2.17403512,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,26012,0,0.794930665,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25587,0,1.785241621,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25938,0,1.481235847,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25657,0,3.432289638,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25675,0,1.449198763,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25595,0,0.35253523,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25829,0,0.436468161,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25714,0,0.586749458,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25769,0,10.81182389,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25665,0,0.086363415,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25618,0,0.162473719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25576,0,1.272680497,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25598,0,4.672635829,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25554,0,2.079232634,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,29083,0,7.438161684,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28850,0,2.32285462,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28797,0,0.892358137,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28784,0,2.993723972,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28765,0,7.640113194,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,30390,0,6.601838662,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25834,0,1.076795136,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,25904,0,0.47952559,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,26097,0,3.276088933,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28048,0,2.879973025,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25490,28128,0,2.277174397,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28417,0,19.0438593,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28365,0,20.78339456,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28060,0,8.604987271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28099,0,2.872363272,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28078,0,3.281646094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28064,0,5.222760432,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28024,0,0.246665806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25730,0,3.68014009,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28013,0,0.974035923,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,26215,0,1.21065801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,26197,0,5.203456686,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,26163,0,11.31005878,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,26157,0,11.11450149,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,26145,0,20.66776429,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,26061,0,5.454533103,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,26051,0,13.13772754,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,26017,0,1.790424291,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,26012,0,17.83410596,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25587,0,0.405662839,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25938,0,7.943739306,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25657,0,0.348167039,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25675,0,4.600070119,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25595,0,4.410945245,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25829,0,4.982178655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25714,0,6.162266825,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25665,0,0.561195717,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25618,0,7.436665007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25576,0,0.208057737,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25598,0,0.084397791,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,29083,0,14.19162907,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28850,0,15.00119833,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28797,0,5.497821976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28784,0,17.06456209,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,25904,0,11.36886849,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,26097,0,2.896731889,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28048,0,3.821963774,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25554,28128,0,4.495855222,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25598,0,0.008362586,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28417,0,17.83750066,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28365,0,17.02266439,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28060,0,7.182410637,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28099,0,2.894929625,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28078,0,2.223460951,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28064,0,4.579798475,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28024,0,0.507625305,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25730,0,4.504298037,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28013,0,0.872524356,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,26215,0,0.604330228,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,26197,0,2.77455605,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,26163,0,5.876518042,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,26157,0,5.692698403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,26145,0,10.69080875,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,26133,0,12.7936095,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,26061,0,2.663529461,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,26051,0,6.890836116,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,26017,0,0.905793567,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,26012,0,10.72386216,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25587,0,3.582148514,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25938,0,0.359230146,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25657,0,1.108283006,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25675,0,5.725205991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25595,0,3.425608869,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25829,0,2.456514407,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25714,0,5.533050845,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25665,0,1.492829826,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25618,0,6.738933519,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,29083,0,12.31755457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28850,0,15.2007829,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28797,0,5.855499171,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28784,0,17.59786716,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25834,0,15.02370666,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,25904,0,5.95298346,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,26097,0,1.892011157,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28048,0,3.274072724,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25576,28128,0,4.630925688,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,28099,0,17.69212003,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,28024,0,11.25844608,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,25730,0,18.60180548,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,28013,0,8.357133719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,26215,0,12.2981121,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,26197,0,7.547843054,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,26163,0,17.823732,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,26157,0,18.85738654,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,26061,0,7.231805513,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,26051,0,20.11452399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,26017,0,21.08909414,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,25675,0,13.78426828,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,25595,0,8.092596403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,25829,0,14.10386563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,25714,0,11.90953834,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,25665,0,0.334941682,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,25618,0,7.184162886,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,25598,0,8.394622194,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,28797,0,19.0305315,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25587,25904,0,16.45238722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28417,0,1.589377857,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28302,0,2.102000541,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28401,0,1.207465661,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28361,0,2.323518728,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28122,0,11.65469242,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28060,0,4.854067931,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28099,0,0.417273564,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28078,0,1.901643746,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28064,0,3.069054699,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28024,0,0.587252919,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25730,0,0.324906505,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28013,0,0.268565604,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,40984,0,5.494572979,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,26215,0,1.293784174,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,26197,0,0.329839585,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,26163,0,0.856837524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,26157,0,0.950754124,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,26145,0,1.600897167,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,26133,0,1.960866025,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,40756,0,10.09673362,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,26061,0,0.444359797,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,26051,0,0.95249066,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,26017,0,3.270067734,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,26012,0,0.500165514,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25938,0,17.09167468,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25657,0,2.751239354,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25675,0,1.332377447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25829,0,0.98024922,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25714,0,0.034412525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25769,0,1.535844839,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25659,0,0.017000454,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25665,0,0.436557539,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25618,0,0.4517723,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25598,0,5.708822335,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,30220,0,18.78629147,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,29083,0,2.648759338,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28850,0,0.673893486,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28844,0,11.4727602,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28797,0,0.346269881,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28784,0,1.020919576,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28765,0,2.58918942,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28885,0,8.939967459,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,30372,0,12.16078367,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,30390,0,9.193912908,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25834,0,0.702433874,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,25904,0,0.75627504,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,26097,0,3.020589363,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28048,0,1.281309293,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25595,28128,0,0.735050231,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28417,0,15.92606914,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28354,0,18.00199552,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28365,0,14.04525381,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28060,0,5.885187546,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28099,0,2.442969892,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28078,0,2.231359665,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28064,0,3.371685663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28024,0,0.223954544,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,25730,0,3.356777258,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28013,0,0.735894614,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,26215,0,0.810728652,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,26197,0,7.203018918,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,26163,0,14.06236673,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,26157,0,12.7922541,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,26061,0,7.92597296,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,26051,0,16.94656885,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,26017,0,1.188923535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,25938,0,7.542366753,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,25657,0,0.363084657,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,25675,0,5.537235608,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,25829,0,4.205833312,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,25714,0,7.832959041,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,25665,0,4.206059435,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,25618,0,15.06675513,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,29083,0,10.52427303,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28850,0,15.52584121,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28844,0,18.77315686,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28797,0,5.890063597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28784,0,17.25600498,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,25904,0,15.57475904,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,26097,0,1.937303738,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28048,0,2.76380338,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25598,28128,0,3.291285812,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28417,0,9.07915941,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28302,0,11.96478134,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28401,0,6.780981725,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28361,0,13.42074883,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28099,0,2.279146582,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28078,0,8.290889535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28064,0,15.27958525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28024,0,2.410978127,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,25730,0,2.178215198,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28013,0,1.252823492,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,26215,0,3.133394847,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,26197,0,0.70302318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,26163,0,1.884152953,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,26157,0,2.070438331,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,26145,0,3.483535152,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,26133,0,4.236246914,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,26061,0,0.955269375,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,26051,0,2.112913947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,26017,0,8.739445909,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,26012,0,1.345250032,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
