fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
25618,25938,0,17.71554462,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,25657,0,7.711541449,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,25675,0,3.418844099,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,25829,0,2.099993258,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,25714,0,0.401581183,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,25769,0,2.927044347,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,25659,0,13.79896898,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,25665,0,0.126886806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,29083,0,14.30511016,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28850,0,3.629707453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28797,0,1.873592843,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28784,0,5.624268075,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28765,0,14.24956751,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,30390,0,21.26920035,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,25834,0,1.829097054,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,25904,0,1.655688039,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,26097,0,10.31144768,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28048,0,6.148720901,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25618,28128,0,4.212481865,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28417,0,15.06149883,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28401,0,17.23879616,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28060,0,12.11941785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28099,0,1.94385686,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28078,0,4.50585605,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28064,0,7.220367962,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28024,0,0.131626917,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,25730,0,2.046182786,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28013,0,0.884256044,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,26215,0,2.132203224,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,26197,0,4.127703086,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,26163,0,9.722268102,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,26157,0,10.20177134,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,26145,0,18.10164989,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,26061,0,4.627577336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,26051,0,10.92027083,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,26017,0,3.306668867,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,26012,0,13.15381736,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,25938,0,19.93906336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,25675,0,2.191235891,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,25829,0,6.359705573,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,25714,0,3.73159543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,25665,0,3.864379892,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,29083,0,15.86033775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28850,0,8.592302268,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28797,0,2.912950343,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28784,0,9.774525056,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,25834,0,19.21419593,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,25904,0,9.219786696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,26097,0,4.557109766,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28048,0,3.999082667,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25657,28128,0,3.653445027,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25659,25714,0,0.2035764,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25659,25769,0,18.66034527,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25659,25665,0,12.63113362,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28417,0,8.049038072,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28302,0,10.88970343,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28401,0,6.337559863,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28361,0,12.01813528,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28060,0,16.27022737,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28099,0,1.679053383,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28078,0,5.457687321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28064,0,10.28298173,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28024,0,1.409242761,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,25730,0,1.673801645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28013,0,0.887058538,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,26215,0,1.91249201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,26197,0,0.890832146,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,26163,0,2.224747326,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,26157,0,2.381729292,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,26145,0,4.017613177,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,26133,0,4.790858299,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,26061,0,1.101055079,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,26051,0,2.518208263,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,26017,0,4.923336648,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,26012,0,1.949385902,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,25938,0,0.984807175,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,25675,0,2.146485975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,25829,0,1.952527899,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,25714,0,0.377431391,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,25769,0,2.672686536,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,29083,0,12.05025289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28850,0,3.44401637,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28797,0,1.648395886,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28784,0,5.038796071,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28765,0,12.55216514,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,25834,0,2.712613866,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,25904,0,2.025947107,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,26097,0,6.334151068,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28048,0,4.30609235,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25665,28128,0,3.203498027,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28417,0,9.752473227,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28302,0,14.04746741,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28401,0,9.734191125,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28361,0,15.11608348,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28060,0,14.79081122,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28099,0,1.213272115,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28078,0,5.145607473,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28064,0,9.056214874,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28024,0,1.049556687,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,25730,0,1.186667263,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28013,0,0.653204465,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,26215,0,3.769954677,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,26197,0,1.812219276,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,26163,0,4.392551591,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,26157,0,4.760997798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,26145,0,8.231689432,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,26133,0,10.08545685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,26061,0,1.898721114,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,26051,0,4.873974926,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,26017,0,7.548842981,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,26012,0,6.009333636,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,25829,0,3.982293131,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,25714,0,1.88530481,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,29083,0,13.45905727,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28850,0,4.739644023,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28797,0,1.588448275,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28784,0,5.459487656,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28765,0,13.91085974,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,25834,0,8.696943013,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,25904,0,4.021680474,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,26097,0,6.775735635,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28048,0,3.320936537,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25675,28128,0,2.555371206,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28417,0,1.232204975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28302,0,1.583814785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28401,0,0.85522931,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28361,0,1.764499289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28354,0,20.81970399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28122,0,12.47881529,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28060,0,5.210302739,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28099,0,0.478056819,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28078,0,2.296881447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28064,0,3.588684372,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28024,0,0.777338174,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,25730,0,0.714690095,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28013,0,0.325699531,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,40984,0,3.956050073,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,26215,0,1.976633315,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,26197,0,0.507859635,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,26163,0,1.306038349,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,26157,0,1.466343417,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,26145,0,2.447775361,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,26133,0,3.00560132,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,40756,0,8.170433331,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,26061,0,0.728093679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,26051,0,1.444140171,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,26017,0,4.752315763,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,26012,0,0.607577218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,25829,0,1.61672576,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,25769,0,0.502161467,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,30220,0,13.42718214,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,30207,0,21.36296123,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,30127,0,21.0843402,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,30124,0,15.29718469,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,29083,0,2.23159646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,29027,0,20.66955624,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,29018,0,20.91668656,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28850,0,0.504740907,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28844,0,9.957243864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28797,0,0.324946023,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28784,0,0.862752174,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28765,0,2.16015357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28885,0,7.374557895,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,30372,0,8.70879863,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,30390,0,13.39930299,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,25834,0,0.929647213,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,25904,0,1.142673804,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,26097,0,4.038384653,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28048,0,1.520570721,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25714,28128,0,0.775042508,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28417,0,2.715340281,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28302,0,4.010420786,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28401,0,2.503132171,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28361,0,4.0262766,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28354,0,15.98061756,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28365,0,13.58286834,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28122,0,5.78908317,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28060,0,1.929344885,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28099,0,0.340260745,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28078,0,0.906385635,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28064,0,0.482625559,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28024,0,0.086713349,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28013,0,0.134654826,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,40984,0,14.15806943,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,26215,0,1.155451117,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,26197,0,1.199659302,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,26163,0,2.959485179,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,26157,0,3.215243857,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,26145,0,5.546447097,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,26133,0,6.797807634,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,40756,0,18.3560261,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,26061,0,1.489546182,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,26051,0,3.277461278,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,26017,0,2.000619415,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,26012,0,2.899119033,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,25829,0,2.526717549,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,25769,0,17.18364431,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,29083,0,3.87678928,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,29027,0,20.3224982,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28850,0,1.570368447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28844,0,12.35405001,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28797,0,0.649946737,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28784,0,1.969570793,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28765,0,4.576287239,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28885,0,15.27643101,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,25834,0,4.252362092,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,25904,0,2.720997205,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,26097,0,1.258722608,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28048,0,0.597728804,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25730,28128,0,0.171450569,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,28417,0,17.29868749,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,28401,0,10.46427976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,28099,0,17.90889746,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,28013,0,11.72138408,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,26197,0,11.3783802,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,26061,0,19.30568875,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,26012,0,9.738485812,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,28850,0,9.535330052,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,28797,0,6.513361414,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,28784,0,14.86112429,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,25834,0,12.65631746,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25769,28128,0,19.23725027,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28417,0,7.747263511,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28302,0,12.3723197,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28401,0,9.066238477,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28361,0,12.67902564,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28365,0,18.03840257,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28060,0,5.064183915,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28099,0,1.222754233,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28078,0,0.536094399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28064,0,3.142086769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28024,0,0.696501176,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28013,0,0.40496165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,26215,0,0.048053409,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,26197,0,0.28986216,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,26163,0,0.195654313,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,26157,0,0.125805098,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,26145,0,0.325561686,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,26133,0,0.364690431,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,26061,0,0.309005154,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,26051,0,0.302142663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,26017,0,0.24616843,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,26012,0,1.511620099,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,25938,0,5.352870853,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,29083,0,7.952455899,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28850,0,4.202871889,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28844,0,19.96675685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28797,0,1.406610982,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28784,0,4.810833406,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28765,0,10.72094876,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,30390,0,7.020041098,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,25834,0,2.116328469,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,25904,0,0.468129319,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,26097,0,0.452025691,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28048,0,1.515490707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25829,28128,0,2.718428719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28417,0,10.44373299,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28302,0,13.34833088,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28401,0,7.544233411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28361,0,15.50097171,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28099,0,3.40348685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28078,0,12.57864988,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28024,0,4.725175597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28013,0,2.142737897,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,26215,0,3.807201068,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,26197,0,0.474057112,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,26163,0,1.210387174,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,26157,0,1.389506411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,26145,0,2.249260715,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,26133,0,2.754536018,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,26061,0,0.897833348,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,26051,0,1.360630435,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,26017,0,13.07917234,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,26012,0,0.192383496,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,29083,0,16.22067701,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28850,0,3.486865494,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28797,0,2.005501146,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28784,0,6.021633654,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28765,0,15.58831344,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,30390,0,8.582759911,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,25904,0,0.999724375,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,26097,0,16.70559696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28048,0,10.06702256,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25834,28128,0,6.300858842,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28417,0,4.873545871,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28302,0,6.914380184,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28401,0,5.107244688,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28361,0,7.67185214,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28060,0,18.04504691,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28099,0,1.840136951,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28078,0,5.098594373,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28064,0,13.22408745,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28024,0,2.387269063,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28013,0,1.110823215,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,40984,0,20.86743672,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,26215,0,0.938607219,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,26197,0,0.121269798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,26163,0,0.117125884,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,26157,0,0.146724157,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,26145,0,0.228584677,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,26133,0,0.289676229,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,26061,0,0.23562939,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,26051,0,0.133294833,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,26017,0,3.812693535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,26012,0,0.70599557,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,29083,0,6.807088351,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28850,0,2.213571554,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28797,0,0.66758841,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28784,0,2.410402304,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28765,0,6.437425201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,30390,0,3.195462295,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,30001,0,16.92824214,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,26097,0,5.773077264,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28048,0,5.113176365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25904,28128,0,3.726762482,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,28099,0,16.49179469,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,28078,0,8.507490365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,28024,0,4.147898357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,28013,0,4.800870159,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,26215,0,1.054927964,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,26197,0,9.935172736,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,26163,0,19.37962855,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,26157,0,17.09033233,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,26061,0,12.34465899,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,26017,0,3.742450209,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,26097,0,7.147253716,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
25938,28048,0,17.62326772,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28417,0,6.865902773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28302,0,8.720641773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28401,0,4.875283188,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28361,0,10.16201585,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28099,0,2.233906933,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28078,0,8.495652994,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28064,0,16.83096465,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28024,0,3.196071696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28013,0,1.427473934,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,40984,0,16.46044717,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,26215,0,2.703574839,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,26197,0,0.364457955,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,26163,0,0.863244055,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,26157,0,0.993612604,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,26145,0,1.607737749,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,26133,0,1.972088721,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,26061,0,0.625251078,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,26051,0,0.971433748,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,26017,0,9.217800162,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,29083,0,10.72784629,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28850,0,2.237669043,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28797,0,1.345143453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28784,0,3.982532441,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28765,0,10.29971132,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,30390,0,5.399905523,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,26097,0,11.55524298,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28048,0,6.697305102,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26012,28128,0,4.137924332,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28417,0,6.484478507,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28302,0,16.05089978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28401,0,14.10172221,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28361,0,12.20645825,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28354,0,6.190537341,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28365,0,4.813027774,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28060,0,1.430517526,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28099,0,0.496582196,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28078,0,0.141512582,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28064,0,0.882400138,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28024,0,0.209651282,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28013,0,0.128642891,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,26215,0,0.03879375,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,26197,0,2.119111577,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,26163,0,1.962298078,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,26157,0,1.339591438,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,26145,0,3.316777491,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,26133,0,3.75583354,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,26061,0,2.242792304,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,26051,0,2.870511493,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,29083,0,3.863602394,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,29027,0,8.893224394,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,29018,0,19.24060872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28850,0,8.314779588,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28844,0,6.568856013,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28797,0,3.454968661,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28784,0,9.086975628,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28765,0,9.482918285,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,26097,0,0.117377772,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28048,0,0.451590597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26017,28128,0,1.176538712,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28417,0,5.669941656,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28302,0,8.098747548,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28401,0,6.069648493,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28361,0,8.956492423,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28060,0,19.32334638,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28099,0,2.124927827,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28078,0,4.509614089,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28064,0,13.96545167,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28024,0,2.604302151,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28013,0,1.232830068,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,26215,0,0.638730017,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,26197,0,0.140896196,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,26163,0,0.044103383,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,26157,0,0.057116698,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,26145,0,0.08742447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,26133,0,0.111572664,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,26061,0,0.297181013,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,29083,0,7.828259337,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28850,0,2.621448226,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28797,0,0.770532218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28784,0,2.797105516,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28765,0,7.456362962,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,30390,0,2.481470734,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,30076,0,19.29327003,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,30001,0,9.512613211,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,26097,0,4.666354313,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28048,0,5.534906437,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26051,28128,0,4.347093418,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28417,0,4.016075328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28302,0,5.697182836,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28401,0,4.098733209,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28361,0,6.293700408,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28060,0,11.50856128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28099,0,1.199744112,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28078,0,3.145945897,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28064,0,7.881813106,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28024,0,1.329988936,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28013,0,0.669939032,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,40984,0,16.7648777,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,26215,0,0.593599889,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,26197,0,0.120716784,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,26163,0,0.270774329,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,26157,0,0.303936214,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,26145,0,0.515735501,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,26133,0,0.639526404,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,29083,0,5.570299483,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28850,0,1.817483822,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28797,0,0.575934574,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28784,0,2.047821354,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28765,0,5.401482192,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28885,0,19.2143981,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,30390,0,3.167080871,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,30001,0,19.32875532,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,26097,0,3.426482,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28048,0,3.14044598,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26061,28128,0,2.406009624,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28417,0,5.426541328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28474,0,20.16085261,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28302,0,12.90577105,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28401,0,10.90480814,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28361,0,10.0220919,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28354,0,5.622129751,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28365,0,4.376463168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28122,0,14.53658182,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28060,0,1.156204053,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28099,0,0.303622469,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28078,0,0.121969873,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28064,0,0.627669098,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28024,0,0.122623865,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28013,0,0.065841282,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,26215,0,0.071877342,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,26197,0,3.037474946,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,26163,0,3.296338796,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,26157,0,2.338399755,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,26145,0,5.628903126,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,26133,0,6.419867347,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,29083,0,3.42755478,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,29027,0,8.068688139,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,29018,0,17.3299074,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28850,0,6.598698896,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28844,0,5.93916025,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28797,0,2.721852289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28784,0,7.268933537,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28765,0,8.142666014,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28885,0,21.05437038,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28048,0,0.237058088,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26097,28128,0,0.702951397,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28417,0,12.76947501,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28302,0,18.27989627,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28401,0,13.53847574,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28361,0,20.16690915,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28099,0,4.396092418,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28078,0,6.708102276,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28024,0,4.758526772,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28013,0,2.355154805,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,26215,0,0.79088733,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,26197,0,0.314649267,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,26163,0,0.064777426,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,26157,0,0.083868438,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,26145,0,0.038962907,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,29083,0,17.37744925,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28850,0,5.889069318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28797,0,1.775328028,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28784,0,6.399571399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28765,0,16.90383311,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,30390,0,4.206231087,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,30001,0,15.84388579,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28048,0,10.25615788,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26133,28128,0,9.032057674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28417,0,10.25717054,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28302,0,14.67445459,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28401,0,10.8909896,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28361,0,16.19855881,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28099,0,3.591557754,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28078,0,5.813107199,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28064,0,20.828549,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28024,0,3.98196275,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28013,0,1.954323031,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,26215,0,0.703693196,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,26197,0,0.253525798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,26163,0,0.050042613,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,26157,0,0.065233808,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,29083,0,14.00377482,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28850,0,4.730940484,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28797,0,1.419592741,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28784,0,5.124085005,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28765,0,13.5612457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,30390,0,4.201672803,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,30001,0,16.7579646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28048,0,8.56043235,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26145,28128,0,7.371667265,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28417,0,6.260802378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28302,0,9.008583658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28401,0,6.675322047,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28361,0,9.904768423,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28060,0,15.17197406,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28099,0,2.038243683,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28078,0,2.530106148,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28064,0,10.33306014,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28024,0,2.03338641,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28013,0,1.031764223,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,26215,0,0.275652902,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,26197,0,0.157985424,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,26163,0,0.032804244,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,29083,0,8.393602522,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28850,0,2.911331301,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28797,0,0.879393691,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28784,0,3.165066715,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28765,0,8.303266209,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,30390,0,3.021281205,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,30001,0,12.48051069,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28048,0,4.393803953,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26157,28128,0,4.21830573,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28417,0,5.363415153,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28302,0,7.669184858,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28401,0,5.709582041,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28361,0,8.470727806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28060,0,16.33871724,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28099,0,1.917682294,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28078,0,3.348816187,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28064,0,11.54096541,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28024,0,2.191006882,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28013,0,1.063789548,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,26215,0,0.420857267,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,26197,0,0.133445724,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,29083,0,7.349123847,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28850,0,2.475628734,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28797,0,0.737958495,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28784,0,2.668564156,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28765,0,7.079086801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,30390,0,2.498163344,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,30076,0,20.53160365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,30001,0,10.11936391,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28048,0,4.693668409,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26163,28128,0,3.932183904,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28417,0,1.965919461,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28302,0,2.799755348,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28401,0,2.106551905,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28361,0,3.103110942,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28060,0,7.970179528,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28099,0,0.784639282,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28078,0,2.506820804,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28064,0,5.99820543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28024,0,1.081303015,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28013,0,0.489553663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,40984,0,8.753211612,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,26215,0,0.558166466,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,40756,0,10.95139795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,29083,0,2.74727488,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28850,0,0.907193979,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28844,0,12.69658389,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28797,0,0.263962082,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28784,0,0.961138081,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28765,0,2.577799891,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28885,0,9.289547533,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,30372,0,19.86991594,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,30390,0,2.725759249,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,30001,0,15.08143711,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28048,0,2.268737406,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26197,28128,0,1.594602595,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28549,0,20.42573251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28417,0,3.833597696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28474,0,14.75515499,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28302,0,8.663187114,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28401,0,7.243052036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28361,0,7.027562514,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28354,0,4.156689285,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28365,0,3.239703884,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28122,0,14.53690426,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28060,0,0.919530632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28099,0,0.301869921,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28078,0,0.086566743,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28064,0,0.561263721,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28024,0,0.132478448,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28013,0,0.079785438,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,40756,0,19.93189685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,29083,0,2.471630312,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,29027,0,5.94449716,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,29018,0,12.66238436,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28850,0,3.990121371,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28844,0,4.357860485,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28797,0,1.539956933,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28784,0,4.430094968,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28765,0,5.570828026,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28885,0,14.73968597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,30390,0,13.87567613,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28048,0,0.281038396,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
26215,28128,0,0.72346833,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28549,0,5.902014927,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28503,0,7.011726428,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28688,0,9.813641263,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28417,0,0.729725541,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28527,0,8.509063651,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28474,0,4.284305285,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28302,0,1.360375226,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28401,0,1.006744204,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28361,0,1.226673667,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28354,0,1.307316669,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
