fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
28013,28365,0,1.031411004,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28122,0,1.052384758,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28060,0,0.235911548,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28099,0,0.03177098,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28078,0,0.084816903,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28064,0,0.098811954,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28024,0,0.022497922,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,40984,0,5.235002414,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,40912,0,19.14415788,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,40756,0,4.290302247,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,40004,0,18.64010129,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,30220,0,18.85448548,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,29083,0,0.63616515,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,29027,0,1.838595893,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,29018,0,3.657612525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28850,0,0.57489575,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28844,0,1.303478632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28797,0,0.211162922,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28784,0,0.650137018,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28765,0,1.131304475,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28885,0,3.313074792,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,30372,0,12.15551817,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,30390,0,16.4035585,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28048,0,0.041425335,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28013,28128,0,0.058769094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28549,0,10.42565302,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28503,0,12.36900093,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28688,0,18.98480672,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28417,0,1.434842588,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28527,0,14.99442667,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28474,0,7.546411944,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28302,0,2.859394774,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28401,0,2.085381778,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28361,0,2.432605215,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28354,0,2.219863852,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28365,0,1.742308448,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28122,0,2.515383233,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28060,0,0.385866028,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28099,0,0.102792836,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28078,0,0.157967191,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28064,0,0.108594253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,40984,0,11.92933984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,40756,0,8.644261566,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,29083,0,1.176506582,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,29027,0,3.156989379,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,29018,0,6.470585228,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28850,0,1.339928548,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28844,0,2.271987378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28797,0,0.55439309,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28784,0,1.558267941,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28765,0,2.33945536,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28885,0,6.549142969,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28048,0,0.083988063,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28024,28128,0,0.087674529,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28549,0,15.88013207,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28503,0,18.05056785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28417,0,1.530750406,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28474,0,11.44475925,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28302,0,3.85378597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28401,0,3.352975805,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28361,0,2.879143719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28354,0,3.446364846,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28365,0,2.72171049,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28122,0,1.551203591,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28060,0,0.181217813,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28099,0,0.01019556,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28078,0,0.065692443,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28064,0,0.324818323,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,40984,0,19.64920557,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,40756,0,12.63596065,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,29083,0,1.601634553,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,29027,0,5.018750659,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,29018,0,9.955363896,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28850,0,2.183016359,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28844,0,3.54989573,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28797,0,0.882416739,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28784,0,2.419642634,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28765,0,3.332386656,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28885,0,9.529776518,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28048,28128,0,0.173020719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28549,0,5.855237249,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28503,0,6.787534541,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28688,0,13.14902216,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28417,0,0.71859265,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28527,0,8.3647587,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28474,0,4.198543198,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28302,0,2.719525607,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28401,0,3.499800153,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28361,0,1.566491707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28354,0,0.910139271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28365,0,0.655266031,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28122,0,2.911199007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28099,0,0.057866054,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28078,0,0.041419233,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28064,0,0.206996487,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,40756,0,6.98726536,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,29083,0,0.764538424,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,29027,0,1.698170503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,29018,0,3.667312995,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28850,0,2.953372433,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28844,0,1.252986322,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28797,0,1.687881915,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28784,0,2.956440139,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28765,0,2.045291499,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28885,0,4.92653777,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28060,28128,0,0.356797992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28417,0,3.819118252,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28474,0,19.60000809,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28302,0,8.581453529,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28401,0,6.501720663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28361,0,6.693377011,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28354,0,5.573490678,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28365,0,4.345411655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28122,0,4.432946157,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28099,0,0.310573747,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28078,0,0.085774891,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,29083,0,3.135416693,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,29027,0,8.094379241,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,29018,0,16.89803526,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28850,0,4.801405597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28844,0,5.877983429,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28797,0,2.301487306,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28784,0,5.613675773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28765,0,6.950138106,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28885,0,18.67678458,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28064,28128,0,0.161930788,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28417,0,2.704537863,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28474,0,18.26976737,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28302,0,6.458528959,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28401,0,5.428399187,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28361,0,4.987726817,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28354,0,5.364725034,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28365,0,4.200049666,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28122,0,2.463161633,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28099,0,0.014741769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,40756,0,20.52328291,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,29083,0,2.66335699,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,29027,0,7.876804262,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,29018,0,15.81840221,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28850,0,3.452407493,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28844,0,5.607718128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28797,0,1.377027292,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28784,0,3.846667715,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28765,0,5.458513319,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28885,0,15.48557822,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28078,28128,0,0.255533075,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28549,0,11.00530395,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28503,0,12.0962078,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28688,0,13.80226394,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28417,0,0.696725527,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28527,0,15.8864655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28474,0,7.967189702,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28302,0,1.571547624,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28401,0,1.291856785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28361,0,1.271860165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28354,0,2.76304324,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28365,0,2.241800648,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28122,0,0.896718831,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,40984,0,7.063162045,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,40756,0,6.156167987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,29083,0,0.920163527,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,29027,0,3.970878752,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,29018,0,6.933020987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28850,0,0.76297099,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28844,0,2.627279904,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28797,0,0.27687497,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28784,0,0.84934884,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28765,0,1.538072735,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28885,0,4.846459357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,30372,0,16.33009331,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28099,28128,0,0.101752685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28122,28417,0,11.98421937,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28122,28302,0,20.45891001,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28122,28401,0,15.31083143,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28122,28361,0,17.81770891,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28122,29083,0,19.92390679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28122,28850,0,12.22575317,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28122,28797,0,5.902305555,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28122,28784,0,14.0010169,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28122,28128,0,0.177216367,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28549,0,17.78380114,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28503,0,19.72710246,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28688,0,16.96172556,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28417,0,0.86373656,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28474,0,13.03338775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28302,0,1.398603683,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28401,0,0.977363516,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28361,0,1.240388594,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28354,0,5.393042464,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28365,0,4.559270286,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,40984,0,7.565859218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,40756,0,7.80247249,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,29083,0,1.421584704,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,29027,0,7.259610092,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,29018,0,11.13643621,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28850,0,0.80996472,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28844,0,4.504181109,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28797,0,0.415185094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28784,0,0.963497037,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28765,0,1.936561902,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,28885,0,6.258821075,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28128,30372,0,17.18792631,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28549,0,8.618923477,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28503,0,9.565381676,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28688,0,4.674463379,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28417,0,0.100884821,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28527,0,12.93828578,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28474,0,6.531577621,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28401,0,0.062132644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28361,0,0.041070486,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28354,0,5.852654027,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28365,0,6.972838622,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,40984,0,2.590793303,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,40912,0,11.62515383,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,40786,0,15.32779128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,40756,0,2.475776986,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,40004,0,11.27002241,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,40076,0,15.78272831,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,30172,0,19.79512524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,30220,0,9.18433435,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,30207,0,14.68850462,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,30127,0,14.65012325,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,30124,0,10.55857874,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,29083,0,0.628478118,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,29027,0,5.891301253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,29018,0,5.345478227,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28850,0,0.258501299,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28844,0,2.715176778,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28797,0,0.206228628,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28784,0,0.275870756,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28765,0,0.598064705,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,28885,0,1.971923323,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28302,30372,0,5.934413131,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28549,0,0.472590117,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28503,0,0.538290195,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28688,0,2.115611365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28417,0,1.572058513,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28527,0,0.639116543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28474,0,0.282180781,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28401,0,7.254077336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28361,0,4.128469113,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28365,0,0.02104042,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,40993,0,19.07146765,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,40984,0,16.68020639,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,40912,0,6.503055053,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,40756,0,2.036218081,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,40004,0,5.038142849,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,40076,0,8.120031249,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,29083,0,0.999281455,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,29027,0,0.232856186,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,29018,0,0.420048421,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28850,0,4.175887143,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28844,0,0.15090937,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28797,0,2.838493166,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28784,0,3.780914746,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28765,0,1.634573825,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,28885,0,1.192276738,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28354,40843,0,12.42750789,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28549,0,7.587721991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28503,0,7.888319161,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28688,0,4.479587383,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28417,0,0.074165382,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28527,0,11.2475026,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28474,0,5.645780438,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28401,0,0.099041267,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28365,0,4.514867879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,40984,0,3.340522482,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,40912,0,11.61098898,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,40786,0,19.33325454,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,40756,0,2.534827012,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,40004,0,11.11958651,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,40076,0,15.81502155,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,30220,0,12.25297581,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,30207,0,19.52522598,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,30127,0,19.63513567,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,30124,0,14.43442839,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,29083,0,0.550385877,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,29027,0,4.779944234,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,29018,0,4.803489306,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28850,0,0.32090033,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28844,0,2.34507731,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28797,0,0.228122621,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28784,0,0.307859543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28765,0,0.60621276,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,28885,0,1.971668722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28361,30372,0,7.850854066,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28503,0,0.02817253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28549,0,0.911052129,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28688,0,4.414508579,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28417,0,1.979697349,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28527,0,1.297650872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28474,0,0.647119769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28401,0,8.724570664,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,40912,0,8.668990854,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,40756,0,2.624553254,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,40004,0,6.979010817,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,40076,0,10.93136646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,29083,0,1.127620827,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,29027,0,0.234057453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,29018,0,0.569672992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28850,0,5.431607589,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28844,0,0.18291166,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28797,0,3.616521652,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28784,0,4.993259007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28765,0,2.323335785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,28885,0,1.5849776,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28365,40843,0,16.61022336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28549,0,10.24936756,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28503,0,11.56938174,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28688,0,5.831540011,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28417,0,0.186151403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28527,0,15.39574571,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28474,0,7.779783328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,40984,0,1.366282537,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,40912,0,12.99506064,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,40786,0,8.40746734,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,40756,0,2.531365914,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,40004,0,12.8583406,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,40076,0,17.14042524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,30172,0,9.903179326,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,30190,0,13.93838864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,30220,0,4.520907044,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,30207,0,7.268550558,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,30127,0,7.144228705,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,30124,0,4.940610071,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,29083,0,0.711127959,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,29027,0,6.956695583,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,29018,0,6.319835007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28850,0,0.153801971,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28844,0,3.173853825,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28797,0,0.181488697,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28784,0,0.292652726,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28765,0,0.675319587,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,28885,0,2.206174766,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28401,30372,0,2.977941178,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,28549,0,2.374560875,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,28503,0,2.509222591,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,28688,0,1.05954113,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,28527,0,3.572673766,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,28474,0,1.799419746,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,40993,0,12.25160082,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,40984,0,1.960412819,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,40912,0,3.720388084,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,40003,0,14.03899058,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,40168,0,21.03588246,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,40786,0,10.32135639,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,40756,0,0.872122341,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,40004,0,3.175965846,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,40076,0,5.023413155,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,30172,0,16.62446615,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,30220,0,7.716888384,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,30207,0,11.88006326,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,30127,0,12.30455043,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,30124,0,9.175042791,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,29083,0,0.260739799,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,29027,0,1.765680194,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,29018,0,1.496900907,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,28850,0,0.203989958,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,28844,0,0.81932841,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,28797,0,0.140701677,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,28784,0,0.184142363,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,28765,0,0.234983896,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,28885,0,0.626403034,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,30372,0,4.977080762,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28417,40843,0,7.263273322,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,28549,0,0.029632409,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,28503,0,0.177418867,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,28688,0,0.540969289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,28527,0,0.02313918,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,40993,0,5.427928145,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,40984,0,8.762493895,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,40912,0,2.055595865,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,40903,0,16.2704987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,40001,0,9.669822984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,40003,0,8.428285437,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,40168,0,11.37193215,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,40756,0,0.914223274,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,40004,0,1.311172247,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,40076,0,2.37088642,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,29083,0,1.222853735,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,29027,0,0.182648952,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,29018,0,0.090449986,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,28850,0,3.635768449,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,28844,0,0.071828291,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,28797,0,2.559632339,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,28784,0,3.23205565,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,28765,0,1.285785744,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,28885,0,0.396802889,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28474,40843,0,3.842322165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,28549,0,0.289547842,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,28688,0,0.619857732,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,28527,0,0.219089093,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,40993,0,15.32929333,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,40984,0,17.41483809,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,40912,0,5.434848324,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,40756,0,1.905858726,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,40004,0,3.91028352,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,40076,0,6.591091762,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,29083,0,1.769459794,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,29027,0,0.347738733,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,29018,0,0.299903201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,28850,0,5.724197074,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,28844,0,0.136866231,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,28797,0,4.005522323,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,28784,0,5.088227665,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,28765,0,2.03175632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,28885,0,1.014979212,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28503,40843,0,10.30341158,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,28549,0,0.06454668,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,28688,0,0.578549716,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,40993,0,10.17556671,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,40984,0,16.97134665,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,40912,0,3.876933843,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,40001,0,17.99505708,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,40003,0,15.77704966,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,40168,0,21.40212213,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,40756,0,1.768937742,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,40004,0,2.439821169,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,40076,0,4.450806331,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,29083,0,2.435184981,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,29027,0,0.359772081,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,29018,0,0.169829611,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,28850,0,7.164770221,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,28844,0,0.141452396,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,28797,0,5.04753872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,28784,0,6.36985777,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,28765,0,2.533251709,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,28885,0,0.750637802,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28527,40843,0,7.237098143,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,28688,0,0.715271252,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,40993,0,5.860747361,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,40984,0,10.88337128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,40912,0,2.278146967,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,40903,0,17.96686144,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,40001,0,10.18676405,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,40003,0,9.10982934,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,40168,0,12.48779588,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,40756,0,1.139453254,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,40004,0,1.384848061,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,40076,0,2.575237447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,29083,0,1.654122358,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,29027,0,0.250865307,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,29018,0,0.093049851,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,28850,0,4.746210691,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,28844,0,0.098625396,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,28797,0,3.349503623,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,28784,0,4.222183912,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,28765,0,1.678164841,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,28885,0,0.445666257,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28549,40843,0,4.233679263,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,40993,0,8.002364425,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,40984,0,9.205269907,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,40912,0,3.042469345,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,40001,0,11.78848237,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,40003,0,7.016131657,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,40168,0,16.2992007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,40756,0,1.386858919,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,40004,0,1.474516519,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,40076,0,3.483638202,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,29083,0,1.434535601,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,29027,0,1.338330623,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,29018,0,0.534001255,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,28850,0,3.021677606,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,28844,0,0.529634069,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,28797,0,2.143287469,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,28784,0,2.706133884,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,28765,0,1.088269298,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,28885,0,0.546107523,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28688,40843,0,5.678088574,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40993,0,6.313772567,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40984,0,1.930654769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40912,0,1.801798306,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40903,0,14.74252611,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40001,0,15.60979618,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40003,0,8.722517553,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40824,0,19.98240797,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40168,0,10.74140836,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40786,0,8.394463304,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40756,0,0.38978485,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40004,0,1.967149564,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40076,0,2.558063292,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,30172,0,20.17216362,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,30220,0,9.221587585,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,30207,0,12.90156198,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,30127,0,14.49035623,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,30124,0,11.43317121,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,29083,0,0.091844528,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,29027,0,1.179539248,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,29018,0,1.012664363,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,28850,0,0.250705081,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,28844,0,0.496349628,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,28797,0,0.172638633,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,28784,0,0.211403303,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,28885,0,0.306095758,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,30372,0,6.034186635,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28765,40843,0,3.560015874,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,40993,0,15.92129475,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,40984,0,1.098833732,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,40912,0,4.628756126,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,40786,0,6.553254152,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,40756,0,0.953288975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,40004,0,4.987175863,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,40076,0,6.413784539,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,30172,0,8.658027699,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,30190,0,12.71206284,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,30184,0,18.15231628,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,30220,0,4.132656495,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,30207,0,6.696762205,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,30127,0,6.717533837,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,30124,0,5.136550143,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,29083,0,0.23749932,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,29027,0,2.90857085,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,29018,0,2.552311657,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,28850,0,0.091777604,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,28844,0,1.250156439,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,28797,0,0.062737624,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,28885,0,0.786914968,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,30372,0,2.584017626,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28784,40843,0,9.101237946,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,40993,0,12.8300327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,40984,0,0.803592289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,40912,0,3.743865953,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,40003,0,17.65579749,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,40168,0,20.53061218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,40786,0,4.813828711,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,40756,0,0.767229787,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,40004,0,4.00741512,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,40076,0,5.165872773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30221,0,20.92890748,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30172,0,6.231371435,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30190,0,9.065985858,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30146,0,18.51948305,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30184,0,13.23413036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30182,0,15.98643642,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30205,0,19.56851087,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30220,0,2.946111286,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30207,0,4.763951067,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30127,0,4.759101464,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30124,0,3.5562983,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30149,0,16.06103399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,29083,0,0.191952448,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,29027,0,2.275013205,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,29018,0,2.029592365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,28850,0,0.070995583,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,28844,0,0.991756644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,28885,0,0.636489856,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30372,0,1.862747378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30390,0,13.47909347,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30174,0,17.80479987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30113,0,19.25057181,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,30451,0,16.7174485,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,40843,0,7.354810984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28797,50385,0,19.6599793,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40993,0,2.866661948,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40984,0,3.128874227,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40934,0,19.85125462,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40912,0,0.976841226,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40369,0,20.5265688,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40903,0,7.840515427,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40001,0,5.754572363,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40003,0,4.495732736,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40836,0,19.60091411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40824,0,10.58914742,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40160,0,16.30533909,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40168,0,5.606552858,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40786,0,9.690838035,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40756,0,0.306054103,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40004,0,0.772375937,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40299,0,11.71860834,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40151,0,11.96908293,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40191,0,21.06018879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40076,0,1.220964944,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40162,0,15.78599321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40145,0,13.34612646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,29083,0,0.464534502,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,29027,0,0.047804617,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,29018,0,0.059304283,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,28850,0,1.410764696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,28885,0,0.179855389,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,30372,0,18.01325061,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28844,40843,0,1.867167048,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,50397,0,20.84368754,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,50024,0,16.8716848,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,40993,0,16.25320352,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,40984,0,0.25061298,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,40912,0,5.100127093,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,40168,0,21.0927955,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,40786,0,1.640541281,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,40756,0,0.8387051,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,40004,0,5.419276083,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,40076,0,6.369371086,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30221,0,6.395685418,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30172,0,1.886116217,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30189,0,12.90757503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30190,0,2.830032769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30146,0,5.722587307,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30151,0,7.956052905,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30342,0,9.933477958,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30184,0,4.65668685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30182,0,5.37191363,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30205,0,6.271104822,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30220,0,0.915323101,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30207,0,1.532524535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30127,0,1.50621434,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30128,0,8.93122769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30124,0,1.169690831,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30149,0,5.028271962,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,29083,0,0.279936614,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,29027,0,3.264826711,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,29018,0,2.867558234,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,28885,0,0.871686284,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30372,0,0.561900436,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30174,0,5.478873955,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30113,0,5.905092197,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,30451,0,5.20517906,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,40843,0,9.81459032,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28850,50385,0,7.671546256,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,50397,0,18.8357258,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,50024,0,14.28635252,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,50000,0,20.63537767,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40993,0,0.498030544,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40984,0,1.057050837,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40518,0,6.428917862,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40934,0,2.811467051,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
