fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
28885,40535,0,16.56668501,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40563,0,11.89215638,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40912,0,0.127420824,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40391,0,10.91846307,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40410,0,8.675992569,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40367,0,8.291371189,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40369,0,2.926953988,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40903,0,1.073145241,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40884,0,4.391814003,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40073,0,5.684928348,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40878,0,13.35581278,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40399,0,11.74253493,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40401,0,6.74714809,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40001,0,1.419717982,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40003,0,0.83798436,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40564,0,19.22325061,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40854,0,3.761323636,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40836,0,3.43393637,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40066,0,17.81451533,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40515,0,3.077457644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40519,0,17.87350223,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40763,0,7.809385688,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40824,0,1.451273383,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40160,0,2.949338281,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40168,0,1.00916962,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40169,0,3.947602911,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40154,0,4.893959415,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40786,0,2.974150486,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40756,0,0.110773611,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40004,0,0.181902044,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40409,0,5.086844284,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40390,0,5.049287341,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40310,0,4.375661303,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40309,0,8.380256828,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40299,0,1.920066857,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40301,0,8.428499987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40281,0,4.111367874,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40151,0,1.953925923,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40191,0,3.475454197,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40076,0,0.202931202,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40196,0,4.796459973,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40233,0,6.952152957,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40279,0,4.291749307,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40144,0,11.29414322,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40162,0,3.175708453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40145,0,2.559261001,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40192,0,18.39696072,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40050,0,4.675529736,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,30184,0,8.090224244,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,30182,0,21.34918645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,30220,0,9.288332583,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,30207,0,8.437035176,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,30127,0,12.96500566,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,30124,0,12.13186195,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,29083,0,0.355041268,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,29027,0,0.454900787,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,29018,0,0.226407755,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,30372,0,7.230328429,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40739,0,4.08155823,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,40843,0,0.257687248,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
28885,50385,0,7.106190408,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40993,0,2.890216966,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40984,0,6.080826215,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40912,0,1.144725977,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40903,0,9.004492989,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40001,0,5.01131135,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40003,0,4.587140771,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40836,0,19.70818652,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40824,0,12.12333598,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40160,0,17.9116956,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40168,0,6.236307193,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40786,0,17.89954054,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40756,0,0.631763933,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40004,0,0.687211453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40299,0,12.84544515,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40151,0,13.06299019,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40076,0,1.275427804,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40162,0,19.83929759,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40145,0,15.03195295,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,29083,0,1.034070082,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,29027,0,0.150925949,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29018,40843,0,2.118359961,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,40993,0,7.261306636,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,40984,0,7.761989036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,40912,0,2.471986783,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,40903,0,19.84325876,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,40001,0,14.58908119,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,40003,0,11.37740785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,40168,0,14.19005888,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,40756,0,0.772388995,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,40004,0,1.957542496,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,40076,0,3.091913403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,29083,0,0.980456901,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29027,40843,0,4.725938613,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40993,0,7.323570205,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40984,0,2.187373196,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40912,0,2.084700865,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40903,0,17.06359158,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40001,0,18.41519538,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40003,0,10.40044202,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40168,0,12.45301892,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40786,0,9.590431525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40756,0,0.448901289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40004,0,2.330337551,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40076,0,2.965650047,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,30220,0,10.35199852,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,30207,0,14.56697665,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,30127,0,16.28662779,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,30124,0,12.82830942,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,30372,0,6.762233494,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
29083,40843,0,4.120918925,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30001,50448,0,19.6648594,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30001,50397,0,13.57814212,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30001,74104,0,4.572867797,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30001,50024,0,3.596653709,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30001,50007,0,9.719062872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30001,74001,0,7.274332372,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30001,30390,0,0.162424779,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30001,30076,0,0.20658685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30001,30098,0,6.887467384,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30001,50385,0,6.252686372,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,70125,0,11.93007761,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,70000,0,19.78353685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,50443,0,9.840017801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,50397,0,20.70667307,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,50077,0,12.45915111,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,50196,0,9.036842399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,74104,0,1.455337265,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,50024,0,5.942528468,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,50007,0,3.753018455,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,74001,0,2.302343085,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,30390,0,0.334691196,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,30098,0,16.91306755,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30076,50385,0,10.83534539,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,50024,0,7.538872946,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,40984,0,20.73862844,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,40786,0,20.93481517,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30221,0,18.34102211,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30172,0,0.057498793,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30190,0,15.12204805,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30146,0,12.62424039,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30151,0,10.5488777,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30220,0,4.650709203,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30207,0,10.81777518,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30127,0,8.718569922,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30124,0,16.91934772,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30372,0,7.523690627,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30390,0,4.971701022,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30174,0,3.196528314,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30113,0,4.078798459,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,30144,0,0.128822552,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30098,50385,0,12.7102966,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30116,0,0.028387071,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30172,0,0.03072905,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,40984,0,1.990675589,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,40786,0,2.371135231,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,40756,0,16.25901253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30221,0,0.685744384,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30225,0,2.155254644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30226,0,3.552144274,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30189,0,1.171494813,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30190,0,1.259627104,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30146,0,0.515853602,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30151,0,0.369845314,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30342,0,5.240168675,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30184,0,3.616792039,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30182,0,4.232392943,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30205,0,2.04440665,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30220,0,0.392667364,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30207,0,0.907846525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30127,0,0.733740612,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30128,0,4.295097216,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30124,0,1.417725655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30149,0,2.603984689,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30372,0,0.448542185,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30174,0,0.281677674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30113,30451,0,2.252238133,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30221,0,1.187536893,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30172,0,0.031447892,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30189,0,1.166214503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30190,0,4.126066887,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30146,0,8.190182489,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30151,0,9.502721929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30205,0,6.40722405,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30220,0,5.645811392,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30207,0,3.447714068,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30127,0,1.041125499,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30128,0,0.027226021,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30124,0,0.025046243,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30149,0,3.957120016,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30116,30372,0,5.910035054,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,50000,0,20.03811678,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,40984,0,0.451929016,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,40786,0,1.13003403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,40756,0,2.710598783,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30221,0,2.811482047,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30225,0,15.06168064,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30172,0,0.872482,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30189,0,5.696623533,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30190,0,0.391833271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30146,0,0.976844906,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30151,0,2.352625601,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30342,0,1.241826689,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30184,0,0.930391886,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30182,0,0.685782154,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30205,0,1.160439473,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30220,0,0.161851075,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30207,0,0.179402377,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30127,0,0.053824992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30128,0,0.041523654,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30149,0,0.706782904,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30372,0,0.336556654,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30174,0,1.18016814,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,30451,0,0.858535085,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30124,50385,0,10.57683337,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,50024,0,15.33104385,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,50000,0,8.897039372,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,40984,0,0.519325098,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,40786,0,0.717550165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,40756,0,2.706882303,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30221,0,1.433822565,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30225,0,7.494069498,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30226,0,12.35121619,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30172,0,0.498011445,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30189,0,3.216449722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30190,0,0.082444577,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30146,0,0.230702157,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30151,0,0.974039336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30342,0,0.659227249,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30184,0,0.439303937,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30182,0,0.299459069,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30205,0,0.281452817,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30220,0,0.076491889,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30207,0,0.077447913,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30128,0,0.052526887,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30149,0,0.15970144,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30372,0,0.207155111,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30174,0,0.605846771,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,30451,0,0.34274755,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30127,50385,0,8.607885149,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,50000,0,16.49930128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,40984,0,2.870237027,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,40786,0,3.996969183,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,40756,0,14.81921978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30221,0,5.211372516,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30172,0,2.806212959,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30189,0,18.14235051,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30190,0,0.214924201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30146,0,0.664185224,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30151,0,3.97225629,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30342,0,4.170417435,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30184,0,1.589566142,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30182,0,1.928184097,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30205,0,0.387471617,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30220,0,0.357343674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30207,0,0.181990864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30149,0,0.200623835,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30372,0,1.175335909,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30174,0,3.575841599,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30128,30451,0,1.896292825,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30144,30172,0,0.040498063,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,50000,0,21.01143841,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,40984,0,1.883177427,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,40786,0,2.345779759,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,40756,0,13.04840181,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30221,0,0.418390581,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30225,0,0.252258823,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30226,0,0.415755854,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30172,0,0.243628611,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30189,0,1.424774259,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30190,0,0.109685916,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30151,0,0.013986786,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30342,0,3.799640877,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30184,0,1.700545535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30182,0,2.164210222,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30205,0,0.531270974,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30220,0,0.263743471,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30207,0,0.218073782,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30149,0,0.342949031,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30372,0,0.486450075,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30174,0,0.874093553,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30146,30451,0,1.30386947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,50024,0,15.39713952,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,50000,0,4.877829227,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,40984,0,1.478735591,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,40786,0,2.066839143,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,40756,0,7.291665563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30221,0,2.003392301,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30225,0,17.85018292,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30172,0,1.542359509,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30189,0,10.04717046,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30190,0,0.101795006,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30151,0,2.151021271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30342,0,2.429751864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30184,0,0.509599048,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30182,0,1.033272787,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30205,0,0.110323642,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30220,0,0.174710379,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30207,0,0.034366504,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30372,0,0.623187529,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30174,0,2.19535486,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,30451,0,1.180795924,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30149,50385,0,13.4757898,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,40984,0,2.638953443,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,40786,0,3.016471551,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,40756,0,21.26838559,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30221,0,0.260940253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30225,0,0.177718672,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30226,0,0.292903842,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30172,0,0.126087971,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30189,0,0.734812755,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30190,0,0.802019393,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30342,0,9.079969879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30184,0,5.456866178,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30182,0,6.60107552,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30205,0,1.496583152,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30220,0,0.670053303,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30207,0,1.042928941,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30372,0,0.423239995,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30174,0,0.729273961,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30151,30451,0,3.699258537,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,40984,0,0.623945611,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,40786,0,0.683190766,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,40756,0,5.371886499,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30221,0,0.050055219,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30225,0,1.118030655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30226,0,1.842662166,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30189,0,0.060508048,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30190,0,0.825285277,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30342,0,3.563079806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30184,0,2.306727524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30182,0,2.759462201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30205,0,0.364638264,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30220,0,0.269821338,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30207,0,0.551077665,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30372,0,0.076234522,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30174,0,0.38173388,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,30451,0,1.551220897,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30172,50385,0,10.99457814,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30189,0,0.021232434,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,40984,0,1.855765984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,40786,0,2.259210278,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,40756,0,14.98139778,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30221,0,1.288354611,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30225,0,4.292194289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30226,0,7.074103011,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30190,0,1.055178895,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30342,0,4.316057543,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30184,0,3.002200339,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30182,0,3.503682995,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30205,0,2.460563655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30220,0,0.323135835,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30207,0,0.759671299,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30372,0,0.527016877,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30174,30451,0,1.85349788,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,50000,0,21.2678471,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,40984,0,1.385002947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,40786,0,3.361844308,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,40756,0,3.929582042,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,30221,0,7.788937674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,30189,0,17.90680393,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,30190,0,0.774616491,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,30342,0,0.219171128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,30184,0,0.012549515,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,30205,0,1.440910059,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,30220,0,0.207905536,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,30207,0,0.071392603,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,30372,0,1.111378158,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,30451,0,0.961098153,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30182,50385,0,15.49322026,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,50448,0,19.96788685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,50397,0,13.18742401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,50024,0,8.385263443,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,50000,0,4.394474663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,40984,0,0.651034011,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,40786,0,2.201175286,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,40756,0,1.395865311,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,30221,0,4.389148534,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,30189,0,14.98486435,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,30190,0,0.49154119,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,30342,0,0.866839163,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,30205,0,0.348508731,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,30220,0,0.169580779,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,30207,0,0.041266345,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,30372,0,0.932793899,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,30451,0,0.658207921,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30184,50385,0,4.939427843,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30189,40984,0,4.27422196,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30189,40786,0,4.699891818,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30189,30221,0,0.07253411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30189,30225,0,6.465388682,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30189,30226,0,10.65581436,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30189,30190,0,5.319433704,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30189,30205,0,2.366958978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30189,30220,0,1.741841298,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30189,30207,0,3.59329178,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30189,30372,0,0.534621306,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30189,30451,0,10.01304407,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,50024,0,12.90164471,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,50000,0,4.508479053,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,40984,0,0.889225479,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,40786,0,1.207123728,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,40756,0,5.124303174,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,30221,0,1.451080223,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,30225,0,8.323648659,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,30226,0,13.7184722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,30342,0,1.470526991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,30205,0,0.103569783,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,30220,0,0.071473606,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,30207,0,0.068221129,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,30372,0,0.35424311,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,30451,0,0.500713812,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30190,50385,0,10.11565144,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,50397,0,17.34344232,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,50024,0,6.533092683,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,50000,0,1.819450773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,40984,0,1.379081357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,40786,0,2.385612687,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,40756,0,4.714665611,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,30221,0,0.032409714,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,30225,0,10.0087775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,30226,0,16.49578706,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,30342,0,3.34413576,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,30220,0,0.125662442,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,30207,0,0.083012679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,30372,0,0.553824225,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,30451,0,1.730136253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30205,50385,0,6.900368574,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,50448,0,18.58148455,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,50397,0,12.01010506,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,50024,0,5.803436036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,50000,0,2.005412723,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,40984,0,0.459943972,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,40786,0,0.711922884,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,40756,0,1.626118178,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,40076,0,18.75871321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,30221,0,1.06688235,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,30225,0,7.254515947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,30226,0,11.95640031,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,30342,0,0.244581045,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,30220,0,0.054518744,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,30372,0,0.217399234,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,30451,0,0.318218217,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30207,50385,0,4.624694457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,50448,0,19.12522771,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,50397,0,12.6273097,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,50024,0,7.92436345,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,50000,0,4.009839287,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,40984,0,0.303701454,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,40786,0,0.391910747,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,40756,0,1.977210775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,40076,0,16.03877441,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,30221,0,0.752578584,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,30225,0,4.409835573,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,30226,0,7.267991384,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,30342,0,0.229986745,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,30372,0,0.112659479,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,30451,0,0.129173377,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30220,50385,0,4.731351342,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,50397,0,16.07448317,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,50024,0,6.879804976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,50000,0,10.02542562,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,40984,0,1.933884036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,40786,0,2.026367152,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,40756,0,11.83000216,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,30225,0,0.007036831,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,30226,0,0.011597627,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,30342,0,11.08225758,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,30372,0,0.271475633,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,30451,0,4.910324872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30221,50385,0,6.750862311,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30225,50448,0,10.44333188,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30225,50397,0,6.229368692,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30225,50024,0,2.485259378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30225,50000,0,4.531944957,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30225,40984,0,5.052042551,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30225,40786,0,3.670511945,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30225,40756,0,11.64236502,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30225,30226,0,0.003722422,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30225,30372,0,3.168242152,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30225,50385,0,2.686467834,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30226,50448,0,17.21199007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30226,50397,0,10.26682225,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30226,50024,0,4.096035656,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30226,50000,0,7.469243774,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30226,40984,0,8.326433293,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30226,40786,0,6.049488409,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30226,40756,0,19.18815503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30226,30372,0,5.221681461,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30226,50385,0,4.427653763,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30342,40984,0,3.438946617,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30342,40786,0,5.049770341,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30342,40756,0,15.40670503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30342,30372,0,1.469460482,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30342,30451,0,1.646232731,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,50448,0,13.59432526,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,50397,0,9.11413906,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,50024,0,7.328780709,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,50000,0,8.557049059,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,40984,0,0.185168993,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,40168,0,15.02812288,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,40786,0,0.19887292,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,40756,0,1.620360219,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,40076,0,9.926764219,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,40162,0,20.57466406,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,30451,0,0.646211478,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30372,50385,0,3.348732726,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,70125,0,16.45087403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,50448,0,13.47983882,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,50443,0,11.5112823,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,50397,0,9.257808392,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,50077,0,15.64541978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,50196,0,12.58668421,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,74104,0,2.033815101,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,50024,0,2.478330457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,50000,0,16.28731731,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,50007,0,4.610816978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,40786,0,19.19109836,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,74001,0,3.223130168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30390,50385,0,4.335839459,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30451,40984,0,1.715687859,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30451,40786,0,2.249089405,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
30451,40756,0,10.56694126,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40001,40993,0,5.972425916,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40001,40912,0,4.529837069,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40001,40003,0,0.146338711,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40001,40168,0,14.5480148,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40001,40756,0,5.951786077,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40001,40004,0,0.040043692,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40001,40076,0,2.823424391,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40001,40843,0,6.869294109,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40003,40993,0,6.173041121,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40003,40984,0,17.35049782,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40003,40912,0,3.855821899,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40003,40168,0,14.16765561,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40003,40756,0,2.623959671,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40003,40004,0,0.018505929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40003,40076,0,2.932559628,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40003,40050,0,1.043084585,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40003,40843,0,6.285371615,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40993,0,1.372521554,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40984,0,5.73866511,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40934,0,14.82377712,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40912,0,0.815544161,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40369,0,14.60439173,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40903,0,5.881079684,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40884,0,15.13003195,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40073,0,17.92989676,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40854,0,20.33819524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40836,0,9.29887746,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40515,0,16.54459945,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40824,0,7.85526521,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40160,0,9.074958977,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40168,0,3.210126462,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40169,0,11.58266028,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40154,0,18.07684145,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40786,0,15.05289732,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40756,0,0.736658027,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40310,0,17.64390063,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40299,0,6.831809885,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40281,0,15.18677596,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40151,0,6.914185218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40191,0,11.61884398,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40076,0,0.637825249,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40196,0,17.26966921,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40279,0,14.49518433,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40162,0,11.0813431,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40145,0,7.594665275,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40050,0,12.54759984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40739,0,19.83996508,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40004,40843,0,1.347831237,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40993,0,2.732223044,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40984,0,14.97386141,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40912,0,3.316697973,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40903,0,17.37333866,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40836,0,18.31471646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40160,0,11.5652559,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40168,0,3.939932412,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40169,0,18.81985411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40786,0,4.161835062,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40756,0,3.580581537,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40299,0,11.43424769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40281,0,18.43261437,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40151,0,12.12699921,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40191,0,21.2440256,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40076,0,1.285832877,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40196,0,21.31678288,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40279,0,13.59352635,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40162,0,6.387411521,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40145,0,6.040159901,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40050,40843,0,4.035930747,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,53253,0,8.874532241,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40993,0,5.163665856,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40518,0,4.306973374,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40934,0,19.02075439,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40535,0,3.165111692,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40563,0,10.70301843,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40912,0,5.036151895,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40369,0,18.35069217,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40903,0,9.111052072,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40884,0,0.636590454,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40073,0,0.979225943,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40854,0,11.0485024,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40515,0,4.855025961,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40516,0,2.508463005,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40824,0,7.648043479,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40160,0,21.03238467,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40168,0,7.169214592,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40390,0,18.19895944,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40299,0,7.867675635,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40301,0,19.67678087,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40151,0,6.319456007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40191,0,11.92006977,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40076,0,0.592087552,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40145,0,21.06928309,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40192,0,12.99572356,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40739,0,21.22437816,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40066,40843,0,3.68859877,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40993,0,1.535853517,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40518,0,12.24475593,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40934,0,7.214132323,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40912,0,1.668250896,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40391,0,19.59529765,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40410,0,15.42954228,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
