fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
40073,40367,0,14.72818826,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40369,0,5.273193679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40903,0,2.97476338,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40884,0,0.23187854,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40401,0,12.58578394,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40854,0,7.247125369,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40836,0,9.65381743,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40515,0,5.903029473,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40763,0,18.84694203,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40824,0,2.794834373,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40160,0,6.474981502,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40168,0,2.185253861,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40169,0,7.234554628,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40154,0,7.157394644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40756,0,19.38086399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40409,0,9.033754199,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40390,0,2.711319248,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40310,0,5.26226022,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40309,0,9.868794126,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40299,0,2.26898537,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40301,0,2.473200755,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40281,0,6.767265467,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40151,0,1.93993125,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40191,0,3.393825481,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40076,0,0.163260729,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40196,0,7.972022718,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40233,0,14.81775564,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40279,0,9.717175912,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40162,0,8.232649852,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40145,0,6.595542485,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40192,0,4.658961842,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40739,0,3.997358974,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40073,40843,0,1.215339447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,53253,0,10.3427168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,53215,0,3.163617953,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,50397,0,20.23344613,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,53297,0,2.789340513,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,50024,0,16.60485681,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40993,0,0.025084366,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40984,0,2.920781815,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40518,0,0.739016192,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40934,0,0.317389603,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40534,0,14.32233187,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40535,0,1.987898427,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40563,0,1.404990707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40912,0,0.061643749,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40391,0,0.797471692,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40410,0,0.616363962,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40367,0,0.609227376,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40369,0,0.243785658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40903,0,0.148299995,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40884,0,0.144644073,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40878,0,1.306507761,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40399,0,1.185075365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40401,0,0.679194351,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40564,0,2.221316473,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40854,0,0.459542326,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40836,0,0.167295481,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40515,0,0.364367056,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40516,0,5.33066436,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40519,0,1.82715151,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40763,0,0.788535146,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40824,0,0.178186797,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40160,0,0.136371401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40168,0,0.044912934,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40169,0,0.184598486,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40154,0,0.162273396,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40786,0,0.864910908,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40756,0,0.53004193,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40691,0,7.986781686,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40409,0,0.288267356,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40390,0,0.219401559,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40310,0,0.163743441,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40309,0,0.424829469,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40299,0,0.0404069,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40301,0,0.250923086,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40281,0,0.143065266,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40151,0,0.044880649,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40191,0,0.043953436,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40208,0,7.478154806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40206,0,0.79604037,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40196,0,0.170110879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40233,0,0.284873669,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40279,0,0.189252977,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40144,0,0.504171795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40162,0,0.159906076,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40145,0,0.142740498,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40192,0,0.737826523,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40739,0,0.273929283,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,40843,0,0.039750961,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40076,50385,0,7.674935042,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40993,0,1.498270413,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40934,0,13.29008978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40912,0,3.94713203,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40369,0,10.11109075,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40903,0,8.063321554,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40884,0,20.91669165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40836,0,9.553399919,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40824,0,12.00843592,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40160,0,0.044711471,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40168,0,0.2277142,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40169,0,1.850474274,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40154,0,5.402822615,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40786,0,9.023346711,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40756,0,9.241424073,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40409,0,9.448392104,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40390,0,9.571239296,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40310,0,4.19151248,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40309,0,6.909384641,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40299,0,2.419703748,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40301,0,14.04604404,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40281,0,2.220254119,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40151,0,2.921844643,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40191,0,5.295144645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40206,0,17.33981014,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40196,0,1.102733351,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40233,0,0.683026106,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40279,0,0.419279037,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40162,0,0.407888536,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40145,0,1.581064186,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40192,0,20.86932959,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40739,0,12.95960547,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40144,40843,0,2.572622498,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40993,0,0.25238243,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40984,0,9.487967801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40518,0,16.08538114,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40934,0,5.592255898,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40912,0,0.937836373,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40391,0,15.55395324,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40410,0,12.01719737,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40367,0,11.92217065,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40369,0,4.917879371,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40903,0,2.884765111,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40884,0,5.089189017,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40401,0,14.30163565,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40854,0,10.19785542,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40836,0,1.543292257,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40515,0,7.990028742,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40763,0,13.13430639,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40824,0,3.974179419,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40160,0,0.192443204,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40168,0,0.096918035,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40169,0,0.186884647,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40154,0,3.34779636,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40786,0,2.228626825,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40756,0,2.235268227,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40409,0,5.427177251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40390,0,5.448857526,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40310,0,3.384079644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40309,0,6.095198773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40299,0,1.403262022,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40301,0,8.378070026,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40281,0,2.090188921,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40151,0,1.292421105,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40191,0,2.359261773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40206,0,21.36080524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40196,0,2.044191286,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40233,0,1.871803588,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40279,0,0.783849699,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40162,0,0.039726112,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40192,0,2.167788409,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40739,0,6.339672103,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,40843,0,0.601981324,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40145,50385,0,21.11530608,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,53215,0,19.30193886,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,53297,0,17.1398532,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40993,0,0.314571555,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40984,0,18.439732,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40518,0,6.15513726,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40934,0,2.244211257,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40535,0,17.2202463,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40563,0,11.97110925,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40912,0,0.578160643,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40391,0,5.036747251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40410,0,3.848812327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40367,0,3.860326506,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40369,0,1.638073658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40903,0,1.176402523,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40884,0,1.53520366,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40878,0,8.7489382,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40399,0,8.927907649,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40401,0,5.107177713,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40564,0,18.58213198,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40854,0,4.049116453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40836,0,2.029751328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40515,0,3.114440476,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40519,0,13.86098344,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40763,0,5.330688975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40824,0,1.579245905,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40160,0,0.92012715,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40168,0,0.275094268,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40169,0,1.182206661,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40154,0,0.291155147,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40786,0,4.853860646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40756,0,3.744658328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40409,0,1.65928505,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40390,0,1.728048925,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40310,0,0.817223933,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40309,0,2.554177102,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40299,0,0.17177842,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40301,0,1.797176219,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40281,0,0.705941912,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40191,0,0.051636246,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40208,0,0.024324314,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40206,0,1.896619117,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40196,0,0.408499939,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40233,0,1.46835202,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40279,0,1.063354366,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40162,0,0.938847569,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40192,0,0.126968399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40739,0,2.083819213,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40151,40843,0,0.388560588,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40993,0,0.816935872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40518,0,16.40261318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40934,0,5.71395388,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40912,0,1.441089229,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40391,0,12.85437989,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40410,0,9.803633827,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40367,0,9.84019855,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40369,0,4.205203965,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40903,0,3.023369861,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40884,0,5.676242515,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40401,0,13.35405136,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40854,0,10.91652577,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40836,0,5.418819254,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40515,0,8.342726164,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40763,0,13.5300596,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40824,0,4.26350439,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40160,0,1.945681517,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40168,0,0.091651214,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40169,0,0.034195222,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40786,0,10.35014204,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40756,0,8.434462403,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40409,0,4.202259509,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40390,0,4.552645754,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40310,0,2.212077897,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40309,0,6.383995636,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40299,0,0.699983476,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40301,0,6.062342039,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40281,0,1.801485337,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40191,0,0.073130134,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40206,0,17.67013413,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40196,0,0.068170879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40233,0,2.56984456,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40279,0,1.645978584,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40162,0,1.791771098,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40192,0,0.538863764,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40739,0,5.439424579,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40154,40843,0,0.970744575,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40993,0,0.318687285,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40984,0,15.46916107,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40518,0,12.67497841,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40934,0,4.077109385,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40912,0,0.99247431,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40391,0,9.162753185,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40410,0,7.035172804,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40367,0,7.036857043,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40369,0,3.088011115,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40903,0,2.301012764,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40884,0,5.108891406,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40878,0,15.22933321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40399,0,17.59444849,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40401,0,10.05843519,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40854,0,8.581387847,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40836,0,2.003495958,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40515,0,6.491934223,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40763,0,9.344311642,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40824,0,3.362677857,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40168,0,0.023247498,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40169,0,0.11430652,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40786,0,3.72200245,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40756,0,3.492758198,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40409,0,2.992648915,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40390,0,3.122653651,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40310,0,1.630895375,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40309,0,2.843865099,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40299,0,0.833065763,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40301,0,4.884506349,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40281,0,0.917108893,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40191,0,1.728463123,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40206,0,7.799525983,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40196,0,0.5436034,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40233,0,0.356838301,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40279,0,0.171632702,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40162,0,0.198747256,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40192,0,2.852034259,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40739,0,3.979315801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40160,40843,0,0.63911082,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,53297,0,20.582778,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40993,0,0.474953223,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40984,0,7.093669852,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40518,0,13.74503954,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40934,0,3.8302708,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40912,0,1.239771645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40391,0,8.940214244,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40410,0,6.928031791,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40367,0,6.909781815,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40369,0,3.140921621,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40903,0,2.517606716,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40884,0,6.709293996,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40878,0,13.16505896,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40399,0,18.49850198,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40401,0,10.56534189,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40854,0,9.532345278,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40836,0,2.815802872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40515,0,7.100338225,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40763,0,8.191754259,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40824,0,3.762468971,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40168,0,0.092103545,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40169,0,0.849962525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40786,0,1.603867418,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40756,0,1.744856556,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40409,0,2.900549806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40390,0,2.883148801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40310,0,1.274208323,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40309,0,1.861505172,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40299,0,0.77423198,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40301,0,4.442582681,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40281,0,0.623071226,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40191,0,1.733255389,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40206,0,5.918013295,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40196,0,0.411264942,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40233,0,0.265999966,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40279,0,0.163014991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40192,0,7.250988212,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40739,0,4.016030489,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,40843,0,0.808848375,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40162,50385,0,15.36954193,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,53215,0,8.356077894,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,53297,0,7.475836701,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40993,0,0.117613076,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40984,0,5.007314597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40518,0,3.716362198,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40934,0,1.144640533,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40535,0,10.82961315,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40563,0,7.385157297,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40912,0,0.336633751,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40391,0,2.42671761,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40410,0,1.854215987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40367,0,1.862894639,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40369,0,0.829290735,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40903,0,0.67693475,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40884,0,1.747428555,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40878,0,4.206675294,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40399,0,4.923412258,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40401,0,2.812789188,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40564,0,11.26837705,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40854,0,2.596271154,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40836,0,0.751750156,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40515,0,1.930480656,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40519,0,7.692514277,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40763,0,2.588632566,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40824,0,1.02053481,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40169,0,0.012263762,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40786,0,1.196813598,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40756,0,1.139441846,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40691,0,19.32409292,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40409,0,0.773610645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40390,0,0.831923076,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40310,0,0.449217636,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40309,0,0.789734535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40299,0,0.239307391,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40301,0,1.363096557,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40281,0,0.251042352,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40191,0,0.357188613,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40206,0,2.114060441,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40196,0,0.059383001,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40233,0,0.125809584,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40279,0,0.022538457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40192,0,1.041950641,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40739,0,1.071731711,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,40843,0,0.215747789,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40168,50385,0,11.30969224,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40993,0,0.3813309,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40518,0,17.82348808,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40934,0,6.096251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40912,0,1.285478244,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40391,0,13.97433127,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40410,0,10.66897891,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40367,0,10.69395392,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40369,0,4.574908887,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40903,0,3.227413888,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40884,0,5.448740561,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40401,0,14.52232322,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40854,0,11.86047167,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40836,0,2.22326388,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40515,0,9.063275591,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40763,0,14.4045794,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40824,0,4.633772168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40786,0,8.918917739,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40756,0,7.095911528,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40409,0,4.58755883,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40390,0,4.947364293,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40310,0,3.323377746,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40309,0,6.421508921,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40299,0,1.395168786,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40301,0,8.391958808,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40281,0,2.091235955,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40191,0,1.226673692,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40196,0,1.099192374,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40233,0,2.287289398,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40279,0,0.392872353,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40192,0,1.656968551,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40739,0,5.92375041,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40169,40843,0,0.820993449,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40993,0,0.479520932,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40518,0,11.95847672,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40934,0,4.612107661,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40912,0,1.043716663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40391,0,10.6050271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40410,0,8.183497066,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40367,0,8.122216658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40369,0,3.41971077,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40903,0,2.310286672,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40884,0,2.908129171,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40878,0,18.3526445,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40399,0,17.95750552,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40401,0,10.2812142,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40854,0,7.706825967,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40836,0,3.180044526,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40515,0,5.9946894,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40763,0,11.14132327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40824,0,2.999028579,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40786,0,10.27729425,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40756,0,7.419671327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40409,0,3.652888383,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40390,0,3.162050888,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40310,0,0.743370168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40309,0,3.606254452,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40299,0,0.087630875,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40301,0,1.473011738,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40281,0,0.685629641,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40208,0,0.009953415,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40206,0,0.118534603,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40196,0,0.11170321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40233,0,0.905416597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40279,0,1.653845294,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40192,0,0.701840634,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40739,0,4.065946533,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40191,40843,0,0.684991693,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40993,0,2.197443983,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40912,0,5.64123422,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40903,0,14.06133672,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40884,0,3.03666722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40836,0,6.603215548,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40824,0,16.83532646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40310,0,16.47758799,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40299,0,5.536517845,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40281,0,13.11728709,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40196,0,0.907837797,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40233,0,17.56787137,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40279,0,8.342836244,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40192,40843,0,3.707128599,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40993,0,0.76002334,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40518,0,14.89500205,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40934,0,4.726653353,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40912,0,1.498799142,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40391,0,9.326325264,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40410,0,7.30166321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40367,0,7.216156881,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40369,0,3.349696394,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40903,0,2.742754681,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40884,0,6.44045169,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40878,0,17.53972185,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40399,0,19.81684708,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40401,0,11.32484767,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40854,0,10.36745771,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40836,0,5.000754199,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40515,0,7.72731999,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40763,0,10.77626584,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40824,0,4.070584036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40786,0,6.018909142,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40756,0,5.673521457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40409,0,3.103356783,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40390,0,2.831376884,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40310,0,0.263727162,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40309,0,1.54281637,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40299,0,0.237320644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40301,0,0.976332799,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40281,0,0.227178823,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40208,0,9.854350493,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40206,0,0.408217412,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40233,0,0.030503732,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40279,0,0.211049256,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40739,0,4.189264299,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40196,40843,0,1.000507922,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40993,0,6.16048986,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40912,0,12.78480419,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40369,0,16.60267209,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40903,0,16.37219009,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40409,0,14.21347443,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40390,0,10.19384075,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40310,0,0.464845367,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40309,0,3.571848674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40299,0,0.045921659,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40301,0,1.766317645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40281,0,0.419711654,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40208,0,16.8786553,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40233,0,0.4719323,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40279,0,3.78407751,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40739,0,19.31732222,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40206,40843,0,8.462965799,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40208,40390,0,20.0193929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40208,40310,0,1.205031389,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40208,40309,0,12.04853287,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40208,40299,0,0.073361472,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40208,40301,0,0.573125196,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40208,40281,0,2.259811718,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40208,40233,0,11.68735388,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40993,0,1.014469137,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40934,0,6.53219849,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40912,0,2.394361089,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40391,0,12.45424227,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40410,0,9.81468146,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40367,0,9.669063252,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40369,0,4.628678668,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40903,0,4.082584964,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40884,0,12.28894225,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40401,0,16.20928093,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40854,0,15.96637626,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40836,0,6.587124829,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40515,0,11.68880189,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40763,0,14.45876437,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40824,0,6.298001319,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40786,0,5.463693949,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40756,0,5.612799833,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40409,0,4.132090636,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40390,0,3.641321546,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40310,0,0.311431429,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40309,0,1.725085201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40299,0,0.308715448,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40301,0,1.172759773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40281,0,0.261380835,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40279,0,0.180989367,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40739,0,5.741020176,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40233,40843,0,1.571792206,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40993,0,0.590428903,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40984,0,14.35799732,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40518,0,15.98226524,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40934,0,4.74317247,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40912,0,1.500194724,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40391,0,10.18301153,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40410,0,7.86758079,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40367,0,7.853798374,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40369,0,3.568175932,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40903,0,2.924315472,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40884,0,7.93256266,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40878,0,16.96982383,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40399,0,21.20275795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40401,0,12.11185589,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40854,0,11.16730931,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40836,0,3.788932295,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40515,0,8.29624037,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40763,0,10.49025102,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40824,0,4.396976378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40786,0,3.316884989,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40756,0,3.417442919,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40409,0,3.294211326,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40390,0,3.315043589,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40310,0,1.220557381,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40309,0,2.27792881,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40299,0,0.786746809,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40301,0,4.234638965,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40281,0,0.684911375,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40739,0,4.565676501,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40279,40843,0,0.977775121,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,53215,0,11.34204191,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,53297,0,10.12437318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40993,0,0.68506387,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40518,0,5.84683954,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40934,0,1.602261456,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40535,0,18.78512702,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40563,0,12.33304094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40912,0,1.270601281,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40391,0,1.803577097,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40410,0,1.596857806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40367,0,1.46780692,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40369,0,0.946922266,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40903,0,1.080048311,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40884,0,5.881808347,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40878,0,5.678353374,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40399,0,6.46458989,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40401,0,3.686021788,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40564,0,17.90557929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40854,0,4.718815296,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40836,0,4.616633699,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40515,0,3.233625095,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40519,0,10.29940091,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40763,0,3.516994795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40824,0,1.879843046,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40786,0,5.07808913,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40756,0,4.886358798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40409,0,0.692225679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40390,0,0.408339418,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40310,0,0.053207922,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40309,0,0.062816107,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40299,0,0.116641535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40301,0,0.221956536,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40739,0,1.105043956,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40281,40843,0,0.853371505,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,53215,0,11.80416168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,53297,0,10.49944004,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40993,0,0.303814527,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40984,0,16.93153663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40518,0,4.44245365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40934,0,1.46331047,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40535,0,13.26284758,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40563,0,9.001816506,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40912,0,0.570209958,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40391,0,2.729340848,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40410,0,2.084695055,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40367,0,2.051849237,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40369,0,0.916623262,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40903,0,0.832223144,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40884,0,1.928998836,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40878,0,5.528538311,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40399,0,5.60939973,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40401,0,3.211117562,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40564,0,13.50522794,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40854,0,3.206788573,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40836,0,2.064686037,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40515,0,2.345340828,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40519,0,9.056283239,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40763,0,3.386092156,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
