fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
40299,40824,0,1.25994487,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40786,0,4.378807924,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40756,0,3.492734561,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40409,0,0.927620838,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40390,0,0.604630679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40310,0,0.095601924,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40309,0,0.013336974,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40301,0,0.074790815,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40739,0,0.984239365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40299,40843,0,0.381722675,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,53215,0,18.27738336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,53297,0,16.13360168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40993,0,1.860787103,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40518,0,5.033565005,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40934,0,1.873179176,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40535,0,17.10182193,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40563,0,11.1917505,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40912,0,2.331762391,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40391,0,3.044985254,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40410,0,2.128726248,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40367,0,1.959306032,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40369,0,0.76392093,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40903,0,0.917063012,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40884,0,4.778919223,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40878,0,7.682583995,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40399,0,5.171392785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40401,0,2.991323836,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40564,0,15.50161634,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40854,0,4.371830367,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40836,0,12.62899299,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40515,0,2.887605077,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40519,0,9.772617309,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40763,0,4.625225885,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40824,0,1.726941939,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40756,0,19.36573768,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40409,0,1.476899525,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40390,0,0.227215893,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40310,0,0.094659791,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40309,0,0.33060476,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40739,0,0.328416465,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40301,40843,0,1.647105209,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,53215,0,14.26385405,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,53297,0,12.63262651,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40993,0,1.970160393,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40518,0,4.57486045,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40934,0,1.589370864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40535,0,15.66311371,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40563,0,10.19021924,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40912,0,2.366064826,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40391,0,1.925371722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40410,0,1.537939247,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40367,0,1.37557362,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40369,0,0.672931241,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40903,0,0.83216531,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40884,0,11.67445864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40878,0,6.292503702,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40399,0,4.640176129,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40401,0,2.677397563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40564,0,14.09800891,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40854,0,4.026953378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40836,0,13.32044519,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40515,0,2.636103398,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40519,0,8.542418366,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40763,0,3.815319565,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40824,0,1.596121401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40786,0,14.92115839,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40756,0,13.27327048,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40409,0,0.922499289,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40390,0,0.191975705,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40310,0,0.080235899,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40739,0,0.48510392,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40309,40843,0,1.678968307,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,53215,0,10.41454327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,53297,0,9.220330052,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40993,0,0.888765886,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40518,0,3.265892978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40934,0,1.148369349,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40535,0,11.00366288,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40563,0,7.202667684,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40912,0,1.247434168,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40391,0,1.733163643,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40410,0,1.277960926,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40367,0,1.177691814,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40369,0,0.500189806,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40903,0,0.594447967,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40884,0,5.567861838,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40878,0,4.568268421,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40399,0,3.390664606,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40401,0,1.957183481,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40564,0,10.04929735,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40854,0,2.805219045,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40836,0,6.047828454,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40515,0,1.863228544,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40519,0,6.23989249,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40763,0,2.767335262,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40824,0,1.109736906,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40786,0,9.144749723,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40756,0,7.639429926,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40409,0,0.7829414,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40390,0,0.159487869,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40739,0,0.361188006,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40310,40843,0,0.868556577,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,53215,0,9.754882509,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,53297,0,8.64711769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40993,0,2.670379349,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40518,0,3.187280372,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40934,0,1.093451181,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40535,0,11.03158615,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40563,0,7.145015753,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40912,0,2.170068277,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40391,0,0.022005451,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40410,0,0.012166328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40369,0,0.068844665,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40903,0,0.581274803,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40884,0,14.27683251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40878,0,4.320630785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40399,0,3.174249092,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40401,0,1.827760897,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40564,0,9.831465513,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40854,0,2.853304186,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40836,0,18.43860379,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40515,0,1.848871214,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40519,0,5.732978337,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40763,0,2.621693348,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40824,0,1.132563764,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40409,0,0.447828024,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40390,0,0.019009249,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40739,0,0.590414285,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40367,40843,0,1.589740174,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40410,0,0.030744809,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,53253,0,12.02794153,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,53215,0,3.676744834,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,53297,0,3.251629189,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40993,0,1.054971108,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40518,0,0.528865882,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40934,0,0.397848446,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40534,0,16.13474702,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40535,0,2.276473361,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40563,0,1.381537317,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40912,0,0.755169128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40391,0,0.06297658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40903,0,0.205173707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40884,0,4.948709235,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40878,0,1.567723122,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40399,0,0.282931279,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40401,0,0.074406745,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40564,0,1.661234105,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40854,0,0.666027295,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40836,0,7.306360257,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40515,0,0.349743839,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40516,0,4.33904321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40519,0,0.754549699,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40763,0,0.957591465,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40824,0,0.263687929,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40786,0,14.44396552,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40756,0,8.682038023,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40691,0,10.08550947,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40409,0,0.205572703,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40390,0,0.227410866,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40739,0,0.225059813,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40369,40843,0,0.558136175,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,53215,0,4.824818672,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,53297,0,4.31061713,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40993,0,1.26967807,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40518,0,2.387204273,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40934,0,0.661624334,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40535,0,8.172221175,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40563,0,5.249663199,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40912,0,1.371902866,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40391,0,0.124801577,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40410,0,0.08884416,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40903,0,0.445790596,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40884,0,4.51566346,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40878,0,2.384329624,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40399,0,2.369535458,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40401,0,1.344370867,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40564,0,7.354295861,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40854,0,2.118707977,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40836,0,8.67429685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40515,0,1.374089019,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40516,0,18.27836908,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40519,0,3.672970252,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40763,0,1.473888782,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40824,0,0.84877906,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40786,0,15.04583484,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40756,0,11.41324828,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40691,0,13.18449022,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40409,0,0.138285957,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40739,0,0.291254332,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40390,40843,0,0.982417713,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,53215,0,10.86248598,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,53297,0,9.644843121,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40993,0,3.500402329,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40518,0,2.242325529,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40934,0,1.378462616,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40535,0,9.319815485,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40563,0,5.703247786,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40912,0,2.8614056,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40410,0,0.021518303,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40903,0,0.838426424,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40884,0,18.03919185,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40878,0,5.027771084,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40399,0,1.242991942,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40401,0,0.700667546,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40564,0,7.015167722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40854,0,2.669992645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40515,0,1.453398637,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40516,0,18.18358357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40519,0,1.860274821,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40763,0,3.113092402,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40824,0,1.013546288,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40409,0,0.067209221,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40739,0,0.939627693,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40391,40843,0,2.095404062,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,53297,0,21.37298488,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40993,0,5.020396998,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40518,0,0.785728682,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40934,0,2.187558594,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40535,0,3.991563822,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40563,0,2.290415001,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40912,0,2.975535302,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40410,0,2.809254098,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40903,0,0.962032625,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40884,0,18.11933048,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40878,0,8.107107567,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40401,0,0.053197287,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40564,0,2.496198842,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40854,0,1.32748047,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40515,0,0.569651359,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40516,0,6.701580813,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40519,0,0.896518374,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40763,0,5.115710576,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40824,0,0.532020577,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40409,0,1.976403085,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40739,0,1.539762795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40399,40843,0,2.224577532,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,53253,0,15.31825522,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,53215,0,13.53778528,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,53297,0,11.57195305,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40993,0,2.878308905,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40518,0,0.449506773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40934,0,1.228087102,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40534,0,16.07664081,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40535,0,2.284998511,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40563,0,1.310524949,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40912,0,1.710186091,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40410,0,1.597048293,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40903,0,0.554418009,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40884,0,10.40317706,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40878,0,4.51452501,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40564,0,1.428048114,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40854,0,0.760538737,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40836,0,20.0214005,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40515,0,0.326001162,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40516,0,3.833813771,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40519,0,0.503540473,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40763,0,2.852960369,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40824,0,0.305132202,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40409,0,1.041030243,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40739,0,0.891705886,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40401,40843,0,1.278401451,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,53253,0,15.16594851,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,53215,0,1.769448447,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,60872,0,19.00211577,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,53297,0,1.59989169,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40993,0,1.29551773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40518,0,2.151048004,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40934,0,0.325911236,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40535,0,7.308990244,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40563,0,4.468701925,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40912,0,1.38555248,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40410,0,0.040576733,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40903,0,0.448664041,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40884,0,8.339928389,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40878,0,1.0188987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40564,0,6.612509085,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40854,0,1.956039226,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40836,0,8.90188957,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40515,0,1.227213369,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40516,0,15.94308221,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40519,0,1.773523241,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40763,0,0.647719357,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40824,0,0.821863757,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40786,0,11.86932013,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40756,0,10.5587818,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40691,0,4.866351545,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40739,0,0.482385338,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40409,40843,0,0.991911582,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,53215,0,7.529849955,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,53297,0,6.714044393,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40993,0,2.711978411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40518,0,3.151034069,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40934,0,0.988089802,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40535,0,11.13327026,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40563,0,7.111757454,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40912,0,2.281116858,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40903,0,0.627144645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40884,0,14.80724127,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40878,0,3.627819925,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40564,0,9.734602338,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40854,0,2.924192648,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40836,0,18.71427369,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40515,0,1.850433329,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40519,0,4.471032962,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40763,0,2.234765683,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40824,0,1.162744419,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40691,0,20.62382065,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40739,0,0.645438318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40410,40843,0,1.666777991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,53253,0,0.726215288,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,53215,0,4.845140231,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,80091,0,3.934013405,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,80007,0,2.471631885,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,80046,0,6.128307393,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,80050,0,8.089048629,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,53297,0,3.372498307,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40993,0,1.511489506,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40518,0,0.033152242,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40934,0,0.536692115,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40534,0,0.622026159,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40535,0,0.08936359,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40563,0,0.031169087,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40912,0,0.770730515,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40903,0,0.290622445,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40884,0,4.454234043,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40878,0,0.740170759,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40564,0,0.088242114,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40854,0,0.045113443,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40836,0,10.55810607,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40516,0,0.043254778,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40519,0,0.130163493,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40763,0,0.592324282,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40824,0,0.148039365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40756,0,11.90732719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40691,0,13.03578611,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40739,0,0.893547841,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40515,40843,0,0.580737371,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,53253,0,2.624567781,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,80091,0,15.00836031,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,80007,0,11.62360442,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40518,0,0.076648273,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40934,0,7.049181288,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40534,0,1.024574544,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40535,0,0.130360165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40563,0,0.560068778,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40912,0,11.53465391,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40903,0,4.276164634,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40878,0,8.452684872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40564,0,0.434589493,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40854,0,0.771452535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40519,0,0.097665502,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40763,0,6.8941112,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40824,0,2.164355952,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40739,0,11.93372657,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40516,40843,0,8.683622007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,53253,0,1.536643984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,53215,0,11.08957363,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,80091,0,8.457720321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,80007,0,5.619982982,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,80046,0,13.32118232,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,80050,0,17.93940667,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,53297,0,7.955961889,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40993,0,3.078629378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40934,0,1.158465022,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40534,0,0.231112601,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40535,0,0.023156344,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40563,0,0.094988464,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40912,0,1.61326582,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40903,0,0.59133271,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40884,0,9.384322836,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40878,0,1.853993083,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40564,0,0.052370797,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40854,0,0.121465071,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40519,0,0.057359683,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40763,0,1.447338102,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40824,0,0.294289033,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40739,0,1.538434362,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40518,40843,0,1.213954819,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,53253,0,10.03464259,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,53215,0,18.13473884,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,53297,0,14.43117674,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40993,0,7.728252058,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40934,0,2.40993699,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40534,0,9.029320399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40535,0,1.234420152,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40563,0,0.971999204,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40912,0,4.530187991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40903,0,1.557510683,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40878,0,4.839348101,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40564,0,0.308407165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40854,0,0.86744606,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40763,0,3.51304592,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40824,0,0.791210061,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40739,0,2.966774407,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40519,40843,0,3.389124067,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40534,53253,0,15.01549078,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40534,40934,0,21.02697362,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40534,40535,0,0.045254633,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40534,40563,0,0.419151029,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40534,40903,0,11.41874554,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40534,40564,0,1.91054338,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40534,40854,0,1.602536938,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40534,40824,0,5.871001503,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,53253,0,2.157389037,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,80091,0,12.11600679,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,80007,0,8.696256891,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,80046,0,19.35988622,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,53297,0,18.47998298,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40993,0,8.234649477,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40934,0,2.945017841,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40563,0,0.037130675,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40912,0,4.145063128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40903,0,1.58473336,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40878,0,4.028288071,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40564,0,0.207378827,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40854,0,0.220319283,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40763,0,3.228856706,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40824,0,0.815201005,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40739,0,5.332325408,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40535,40843,0,3.125209582,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,53253,0,0.600782633,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,53215,0,12.52722677,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,80091,0,3.421360409,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,80007,0,2.603264404,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,80046,0,5.523339953,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,80050,0,7.798806385,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,53297,0,8.377805335,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40993,0,5.82738331,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40934,0,1.664765061,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40912,0,2.98016298,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40903,0,1.121293457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40884,0,17.22414025,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40878,0,1.749815232,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40564,0,0.066178723,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40854,0,0.173451961,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40763,0,1.451518563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40824,0,0.577707255,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40739,0,3.468433833,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40563,40843,0,2.245233513,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,53253,0,5.419524683,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,80007,0,18.62060002,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,40993,0,9.246346487,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,40934,0,3.456391402,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,40912,0,4.822136886,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,40903,0,1.776287457,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,40878,0,5.417127659,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,40854,0,0.345613944,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,40763,0,4.244641823,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,40824,0,0.887427113,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,40739,0,4.746549936,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40564,40843,0,3.629432948,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,53215,0,1.72260887,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,50448,0,11.04667264,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,50397,0,3.671293462,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,60872,0,4.080012324,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,60000,0,2.778141701,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,53297,0,1.304110568,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,60662,0,21.25336048,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,40934,0,4.705264632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,40878,0,13.05476575,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,40763,0,8.404888103,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,40786,0,4.970060801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40602,40691,0,3.05874851,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,53215,0,0.356792493,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,80007,0,18.85485699,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,53012,0,17.37779298,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,53000,0,12.1776494,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,60872,0,3.505518976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,60000,0,10.58091801,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,53297,0,0.281070977,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,60662,0,4.894330898,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,40934,0,0.874068626,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,40903,0,8.935441251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,40878,0,1.709086144,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,40763,0,1.130689453,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,40824,0,17.56820547,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,40786,0,7.679689227,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40691,40739,0,16.07228633,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,53215,0,5.87634497,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,53297,0,5.179578205,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40993,0,1.363166017,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40934,0,0.581757825,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40912,0,1.061568008,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40903,0,0.278423593,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40884,0,5.396260458,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40878,0,2.420623659,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40854,0,1.375975212,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40836,0,9.402676,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40763,0,1.452727194,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40824,0,0.544069434,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40786,0,19.21989603,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40756,0,11.7488597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40739,40843,0,0.780375408,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,50448,0,4.82779918,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,50443,0,15.63149608,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,50099,0,14.15399398,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,50397,0,3.191927772,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,50360,0,18.91721062,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,50024,0,2.461003165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,50000,0,3.5229038,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40993,0,1.491671805,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40984,0,0.185206031,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40934,0,7.516562785,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40912,0,0.628060743,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40903,0,4.204612408,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40884,0,15.33493702,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40854,0,14.97464809,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40836,0,10.03989795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40763,0,16.81195869,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40824,0,5.846970128,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40786,0,0.54241651,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,40843,0,1.096909481,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40756,50385,0,1.195486374,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,53253,0,1.427398712,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,53215,0,0.416574523,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,80091,0,6.783093771,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,80007,0,3.038867698,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,80046,0,9.732163201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,80050,0,11.35183084,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,53012,0,7.109077722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,53000,0,5.376458742,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,60872,0,2.390035648,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,60308,0,13.00900967,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,60000,0,12.56761881,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,53297,0,0.272790242,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,60662,0,1.866039085,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,60094,0,14.71973803,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,60577,0,11.33048594,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,60651,0,17.65466165,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,60775,0,9.216496912,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,40993,0,3.163697059,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,40934,0,0.041222844,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,40912,0,2.040976793,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,40903,0,0.497467252,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,40884,0,15.70668598,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,40878,0,0.030617643,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,40854,0,1.027416951,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,40824,0,1.005885464,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,40786,0,11.57376183,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40763,40843,0,1.5192881,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,53215,0,6.524070808,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,50448,0,1.548513576,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,50443,0,5.028830695,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,50099,0,4.553553848,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,50101,0,19.22386652,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,50397,0,1.040523998,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,53297,0,6.402401269,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,50360,0,6.085817045,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,50077,0,10.80949439,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,50024,0,0.863773027,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,50000,0,1.196288716,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,40993,0,2.862853479,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,40984,0,0.347527621,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,40934,0,6.421350315,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,40912,0,5.36704386,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,40903,0,11.52062997,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,40878,0,18.02705578,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,40836,0,18.70805622,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,40824,0,17.68406217,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,40843,0,4.202708732,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40786,50385,0,0.381203541,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,53253,0,5.345051777,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,53215,0,6.419308745,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,80007,0,16.85325107,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,53297,0,5.332572979,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,40993,0,0.73584268,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,40934,0,0.383298218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,40912,0,0.362347632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,40903,0,0.14151388,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,40884,0,2.073184829,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,40878,0,1.6464443,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,40854,0,0.189006798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,40836,0,5.145752695,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40824,40843,0,0.273473566,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40836,40993,0,0.294730444,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40836,40934,0,8.59617309,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40836,40912,0,1.120847795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40836,40903,0,3.818607645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40836,40884,0,7.797265355,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40836,40854,0,13.27278288,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40836,40843,0,0.72374992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40843,53253,0,17.8544218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40843,53215,0,8.451699041,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40843,53297,0,7.273941603,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40843,40993,0,0.10083668,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40843,40984,0,8.32223736,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40843,40934,0,0.538972769,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40843,40912,0,0.064746217,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40843,40903,0,0.201890374,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40843,40884,0,0.911915693,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40843,40878,0,2.609147437,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40843,40854,0,0.709084663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,53253,0,1.506828932,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,53215,0,8.242699194,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,80091,0,8.112989555,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,80007,0,4.994052827,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,80046,0,12.58572745,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,80050,0,16.49038507,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,53297,0,5.874053922,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,40993,0,1.89837355,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,40934,0,0.776018221,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,40912,0,0.939747672,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,40903,0,0.365240504,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,40884,0,5.384638646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40854,40878,0,1.328126804,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,53253,0,1.642910321,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,53215,0,0.632377355,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,80091,0,7.966475265,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,80007,0,3.72193548,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,80046,0,11.56424723,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,80050,0,13.69879938,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,53012,0,10.14686875,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,53000,0,7.832925056,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,60872,0,3.526195782,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,60308,0,19.05069605,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,60000,0,18.66494234,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,53297,0,0.40719009,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,60662,0,2.723379063,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,60577,0,16.54536398,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,60775,0,13.45284869,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,40993,0,5.291868707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,40934,0,0.07686786,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,40912,0,3.510555502,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40878,40903,0,0.881341756,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
