fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
40884,40993,0,1.264100388,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40884,40934,0,5.944321032,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40884,40912,0,1.245606633,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40884,40903,0,2.378931092,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40903,53253,0,8.380483387,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40903,53215,0,3.241511067,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40903,53297,0,2.766823421,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40903,40993,0,0.544581257,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40903,40934,0,0.164402638,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40903,40912,0,0.267592552,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40912,53215,0,11.54244497,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40912,53297,0,9.919968381,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40912,40993,0,0.160691319,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40912,40984,0,5.632042489,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40912,40934,0,0.720204167,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,53253,0,2.717220598,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,53215,0,0.310265328,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,80091,0,12.77149142,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,80007,0,5.597028267,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,80046,0,18.2115355,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,80050,0,21.0684609,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,53012,0,12.40162101,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,53000,0,9.220168333,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,60872,0,3.003822907,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,60308,0,19.96376459,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,60000,0,13.60858703,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,53297,0,0.267717417,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,60662,0,3.187621581,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,60094,0,20.90722125,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,60577,0,18.93194472,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,60775,0,15.6701925,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40934,40993,0,1.234573316,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40984,50448,0,2.418669418,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40984,50443,0,7.852654976,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40984,50099,0,7.110676609,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40984,50397,0,1.622736979,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40984,50360,0,9.50352245,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40984,50077,0,16.87888946,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40984,50024,0,1.333045771,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40984,50000,0,1.825004267,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40984,40993,0,8.809836936,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40984,50385,0,0.595661002,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40993,53215,0,13.24441215,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
40993,53297,0,11.66194119,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50000,50448,0,1.786319719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50000,50443,0,5.485968775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50000,50099,0,4.969789663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50000,50101,0,20.82724012,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50000,50397,0,1.177428557,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50000,50360,0,6.679752918,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50000,50077,0,11.75638575,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50000,50024,0,0.456484264,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50000,50385,0,0.389495898,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,70153,0,12.75001349,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,70125,0,7.73594761,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50448,0,3.332225735,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50443,0,0.769363526,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50099,0,0.77306685,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50101,0,1.714455954,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50397,0,1.686615719,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50360,0,1.407682775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50316,0,8.2561893,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50077,0,1.225951026,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50196,0,9.519776966,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50075,0,4.801397082,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,74104,0,7.162351067,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50024,0,6.275403309,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,74001,0,5.667708452,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50007,50385,0,2.26658313,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50024,70125,0,20.14717971,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50024,50448,0,0.616026851,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50024,50443,0,1.564037308,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50024,50099,0,1.420906146,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50024,50101,0,5.878621689,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50024,50397,0,0.30720704,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50024,50360,0,1.935267312,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50024,50316,0,12.14006404,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50024,50077,0,3.325909119,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50024,50075,0,11.05475855,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50024,50385,0,0.186794233,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,70153,0,1.319655258,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,70125,0,0.815511513,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,70009,0,7.929756592,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,70000,0,7.215528968,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,50448,0,1.653317222,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,50443,0,0.0436167,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,50099,0,0.334307034,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,50101,0,0.980614496,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,50397,0,0.828409835,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,50360,0,0.65635736,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,50316,0,0.748118308,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,50077,0,0.056083504,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,50196,0,1.828629961,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,74104,0,21.35719462,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,74001,0,16.74904203,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50075,50385,0,3.064031355,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,70153,0,0.50075238,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,70125,0,0.247235441,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,70009,0,2.301389179,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,70000,0,1.977074322,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,50448,0,0.503770804,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,50443,0,0.024640663,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,50099,0,0.105488727,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,50101,0,0.260524303,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,50397,0,0.252259708,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,50360,0,0.195985624,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,50316,0,0.489573278,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,50196,0,0.481570786,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,74104,0,5.82797397,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,74001,0,4.567719467,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50077,50385,0,0.918121137,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,70153,0,0.869617804,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,70125,0,0.726423492,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,70009,0,8.295253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,70000,0,8.094942541,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,50448,0,0.207637482,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,50443,0,0.048078351,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,50101,0,0.012653218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,50397,0,0.10382251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,60000,0,16.82328309,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,53297,0,20.23759857,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,50360,0,0.080284353,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,50316,0,0.288702659,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,50196,0,2.211894645,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,74001,0,18.46891421,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50099,50385,0,0.390642563,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50101,70153,0,4.009590814,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50101,70125,0,2.806030021,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50101,50448,0,0.964023677,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50101,50443,0,0.162075423,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50101,50397,0,0.480733272,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50101,50360,0,0.373476547,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50101,50316,0,2.195099706,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50101,50196,0,6.824800234,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50101,50385,0,1.528011556,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,70153,0,1.047207673,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,70125,0,0.434309613,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,77258,0,8.92571617,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,70009,0,0.978714981,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,70000,0,0.698603255,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,50448,0,10.15197711,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,50443,0,0.443180646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,77094,0,18.76656837,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,50397,0,5.098741979,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,50360,0,4.087208157,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,50316,0,2.448043281,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,74132,0,10.10620022,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,74104,0,4.115615434,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,74001,0,3.174053996,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50196,50385,0,17.92778798,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50316,70153,0,0.293217316,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50316,70125,0,0.377651922,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50316,70009,0,3.250590036,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50316,70000,0,9.647115619,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50316,50448,0,1.833248474,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50316,50443,0,0.217635781,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50316,50397,0,0.904114443,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50316,50360,0,0.773977919,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50316,50385,0,3.341589614,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50360,70153,0,1.612320667,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50360,70125,0,1.342523715,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50360,70009,0,15.37542446,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50360,70000,0,14.93915385,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50360,50448,0,0.25980714,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50360,50443,0,0.091288302,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50360,50397,0,0.133056435,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50360,50385,0,0.554528352,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50385,70153,0,7.497994446,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50385,70125,0,6.244291486,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50385,50448,0,0.28848282,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50385,50443,0,0.435469984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50385,50397,0,0.17874866,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50397,53215,0,6.581968208,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50397,70153,0,1.935569327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50397,70125,0,1.644998917,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50397,70009,0,18.91442897,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50397,70000,0,18.57282089,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50397,50448,0,0.031436259,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50397,50443,0,0.114448729,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50397,60872,0,5.083380167,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50397,60000,0,2.772742862,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50397,53297,0,3.352849007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50443,70153,0,0.292855179,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50443,70125,0,0.192497409,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50443,77258,0,19.1438786,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50443,70009,0,1.911854979,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50443,70000,0,1.604427895,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50443,50448,0,0.228063046,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50443,60000,0,18.6057669,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50443,74132,0,17.75648845,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50443,74104,0,4.742605243,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50443,74001,0,3.727542381,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50448,53215,0,19.64324552,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50448,70153,0,3.891812794,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50448,70125,0,3.293816526,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50448,60872,0,15.57354996,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50448,60000,0,8.505976409,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
50448,53297,0,10.1404419,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53000,53215,0,3.96876632,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53000,80007,0,5.873585763,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53000,53012,0,2.728660732,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53000,60872,0,5.443728122,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53000,60000,0,16.17742862,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53000,53297,0,2.029870931,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53000,60662,0,2.975735708,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53000,60577,0,1.318035969,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53000,60775,0,13.94720841,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53012,53253,0,4.764870775,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53012,53215,0,6.487215016,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53012,80091,0,3.703975723,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53012,80007,0,0.677030287,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53012,80046,0,3.536447914,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53012,80050,0,3.142039301,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53012,80047,0,17.58886134,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53012,60872,0,12.18446318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53012,53297,0,3.316768402,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53012,60662,0,6.199455652,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,53253,0,10.82659559,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,80007,0,7.236791361,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60891,0,17.36173238,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60872,0,0.347854071,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60514,0,20.47090161,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60833,0,15.51410411,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60194,0,13.72071318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60308,0,4.09030217,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60000,0,1.249810426,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,53297,0,0.021649341,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60495,0,14.61677983,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60686,0,6.894513618,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60662,0,1.257220081,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60403,0,18.74677535,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60094,0,3.254933939,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60577,0,6.355108975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60651,0,10.02427397,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53215,60775,0,5.929899302,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53253,80091,0,0.14411522,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53253,80007,0,0.127963987,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53253,80046,0,0.238687688,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53253,80050,0,0.35403683,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53253,80047,0,1.765868879,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53253,53297,0,6.479529439,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,80091,0,16.50552646,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,80007,0,3.829685886,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,80046,0,18.73157251,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,80050,0,17.19498311,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60891,0,8.579144907,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60872,0,0.170629846,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60514,0,10.24888865,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60833,0,7.682375516,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60194,0,6.771142726,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60308,0,2.0264408,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60000,0,0.633582217,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60751,0,14.52420575,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60495,0,7.317674861,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60686,0,3.403459413,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60662,0,0.635468875,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60629,0,16.93466253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60403,0,9.32940099,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60309,0,16.93852897,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60094,0,1.605459925,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60577,0,3.242062603,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60651,0,5.039668795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
53297,60775,0,2.994977144,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60000,60872,0,0.940398795,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60000,60308,0,11.64028872,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60000,60686,0,19.21292857,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60000,60662,0,4.646149864,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60000,60094,0,8.109300096,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60000,60577,0,12.41105881,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60000,60775,0,19.9763995,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,70172,0,16.35516461,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60891,0,3.654710959,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60872,0,0.213006069,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60514,0,6.198641471,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60833,0,3.316206955,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60194,0,2.287874512,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60308,0,0.62927859,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60751,0,6.657751046,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60495,0,4.389060889,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60686,0,1.47719502,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60662,0,1.092279754,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60629,0,7.052009542,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60403,0,3.729766303,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60309,0,5.802293956,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60577,0,10.89444622,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60651,0,4.292590606,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60094,60775,0,3.972080846,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,70172,0,1.421438988,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,70134,0,4.370055819,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,77258,0,13.3418639,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,70097,0,2.099276871,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60891,0,0.418261722,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60872,0,0.617239691,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60494,0,4.21190537,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60514,0,1.048220673,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60833,0,0.402924545,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60308,0,0.064210025,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60751,0,0.825157384,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60495,0,0.750349333,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60686,0,0.17405263,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60662,0,2.101951442,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60629,0,0.716401094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60403,0,0.527602239,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60309,0,0.518089405,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60651,0,0.956828382,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60194,60775,0,6.394900201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,70172,0,0.470142101,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,70134,0,1.403043934,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,77258,0,4.281120146,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,70097,0,0.662848239,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60891,0,0.114493204,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60872,0,0.212848276,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60494,0,0.604469278,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60514,0,0.1379151,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60833,0,0.084891153,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60751,0,0.148915575,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60495,0,0.107207604,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60686,0,0.053455863,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60662,0,0.336317812,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60629,0,0.179937736,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60512,0,-6.249244255,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60403,0,0.017900042,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60309,0,0.005586143,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60577,0,4.853831509,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60651,0,0.147610812,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60308,60775,0,0.958339707,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,70172,0,3.238849983,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,70134,0,9.658167114,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,70097,0,4.564066599,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60891,0,0.78950267,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60872,0,1.76846984,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60494,0,3.628623218,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60514,0,0.829253791,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60833,0,0.545756308,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60751,0,0.962925221,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60495,0,0.713880549,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60686,0,0.385334868,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60662,0,2.821697476,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60629,0,1.170099136,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60403,0,0.071320717,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60651,0,1.039375818,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60309,60775,0,8.008060076,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,70172,0,2.198402523,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,70134,0,6.547135172,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,77258,0,19.97667566,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,70097,0,3.090525378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60891,0,0.489601154,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60872,0,1.174864433,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60494,0,0.775258581,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60514,0,0.104825923,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60833,0,0.274494545,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60751,0,0.444616079,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60495,0,0.161521558,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60686,0,0.256252253,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60662,0,1.000594413,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60629,0,0.617052512,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60512,0,2.327726631,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60577,0,14.83061913,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60651,0,0.488745137,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60403,60775,0,2.681261465,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,70172,0,13.11036359,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,70097,0,18.44666704,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,60891,0,2.728556993,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,60872,0,6.866824255,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,60514,0,0.018846375,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,60833,0,1.289782945,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,60751,0,1.99053867,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,60495,0,0.136477977,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,60686,0,1.519493113,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,60662,0,2.636096322,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,60629,0,3.096802276,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,60651,0,0.497477106,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60494,60775,0,7.266573037,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,70172,0,2.495760963,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,70134,0,7.435983007,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,70097,0,3.509818429,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60891,0,0.524699496,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60872,0,1.25802796,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60514,0,0.026243991,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60833,0,0.264374201,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60751,0,0.333632296,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60686,0,0.286823057,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60662,0,0.534983365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60629,0,0.624593555,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60512,0,0.369653992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60577,0,8.14531782,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60651,0,0.236134831,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60495,60775,0,1.467769172,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60512,60514,0,0.95356985,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60512,60833,0,-19.37706338,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60512,60751,0,-18.74069964,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60512,60686,0,-16.14460008,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,70172,0,3.489389352,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,70134,0,10.39233296,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,70097,0,4.904821931,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,60891,0,0.734133106,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,60872,0,1.766558868,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,60833,0,0.364309327,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,60751,0,0.522836972,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,60686,0,0.402340171,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,60662,0,0.74413617,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,60629,0,0.862364346,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,60577,0,11.26872597,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,60651,0,0.288236061,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60514,60775,0,2.032121715,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60577,60872,0,2.715421318,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60577,60833,0,18.83870905,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60577,60686,0,13.15101783,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60577,60662,0,0.528229166,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60577,60651,0,3.816731747,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60577,60775,0,1.786658906,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,70172,0,1.342207644,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,70134,0,3.752364773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,77258,0,11.45005261,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,70097,0,1.782364761,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,60891,0,0.43666203,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,60872,0,1.737793861,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,60833,0,0.175013944,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,60751,0,0.319788817,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,60686,0,0.258492146,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,60662,0,2.900438954,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,60651,0,0.836510505,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60629,60775,0,8.088805105,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60651,70172,0,3.246207286,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60651,70134,0,9.597000791,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60651,70097,0,4.501924549,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60651,60891,0,0.60637534,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60651,60872,0,1.175711856,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60651,60833,0,0.34285585,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60651,60751,0,0.45905434,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60651,60686,0,0.331595992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60651,60662,0,0.272653072,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60651,60775,0,0.788016508,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60662,70172,0,9.578549112,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60662,70097,0,13.41209696,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60662,80007,0,8.046294136,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60662,60891,0,2.034340782,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60662,60872,0,0.275527459,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60662,60833,0,1.328554287,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60662,60751,0,1.683107961,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60662,60686,0,0.978014026,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60662,60775,0,0.14404177,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60686,70172,0,0.500422234,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60686,70134,0,1.477094948,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60686,77258,0,4.504841224,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60686,70097,0,0.687483053,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60686,60891,0,0.087800667,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60686,60872,0,0.311640492,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60686,60833,0,0.111238175,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60686,60751,0,0.286114213,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60686,60775,0,2.950322694,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60751,70172,0,2.079361386,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60751,70134,0,6.212258656,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60751,77258,0,18.95819978,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60751,70097,0,2.948783637,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60751,60891,0,0.506146955,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60751,60872,0,1.7279137,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60751,60833,0,0.287488093,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60751,60775,0,4.409455655,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60775,60891,0,5.998166459,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60775,60872,0,1.152894118,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60775,60833,0,3.806755975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60833,70172,0,1.115526309,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60833,70134,0,3.266286378,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60833,77258,0,9.963037485,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60833,70097,0,1.528336368,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60833,60891,0,0.193489147,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60833,60872,0,0.785374009,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60872,70172,0,3.992055901,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60872,70134,0,11.89577837,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60872,70097,0,5.591338414,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60872,80007,0,15.43083131,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60872,60891,0,0.813032934,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60891,70172,0,0.527234399,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60891,70134,0,1.547930108,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60891,77258,0,4.719632111,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
60891,70097,0,0.714754989,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70000,70153,0,4.19761743,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70000,77001,0,21.07487262,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70000,70125,0,1.759777224,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70000,77258,0,4.958257611,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70000,70009,0,0.356449149,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70000,70016,0,1.794998527,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70000,77094,0,12.47515658,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70000,74132,0,8.127951219,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70000,74104,0,8.886641401,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70000,74001,0,6.926822502,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70009,70153,0,1.606681975,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70009,77001,0,4.800014454,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70009,70134,0,5.656629044,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70009,70125,0,1.200223015,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70009,77258,0,1.40274418,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70009,70016,0,0.533378417,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70009,70097,0,18.31767892,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70009,77094,0,18.24689388,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70009,74132,0,14.53913115,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70009,74104,0,21.05791784,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70009,74001,0,16.39109413,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70016,77001,0,2.528518085,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70016,70134,0,3.417923145,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70016,77258,0,0.558919716,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70016,70097,0,13.11224094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70016,77094,0,6.647240657,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70016,74132,0,6.1290552,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70097,70172,0,0.21933992,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70097,77001,0,3.021257365,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70097,70134,0,0.159301844,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70097,77258,0,0.484139491,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70125,70153,0,0.141066906,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70125,77258,0,20.92780094,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70125,74132,0,19.64794389,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70125,74104,0,5.369570334,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70125,74001,0,4.202899777,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70134,70172,0,0.460799208,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70134,77001,0,0.769126689,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70134,77258,0,0.115656856,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70134,77094,0,7.010866502,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70134,74132,0,6.589323161,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70153,74104,0,13.42123824,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70153,74001,0,10.50658164,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70172,77001,0,8.740152961,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
70172,77258,0,1.407159083,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74001,74235,0,8.583536858,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74001,74132,0,11.37856575,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74001,74104,0,1.473776258,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74053,74235,0,0.190462888,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74053,77173,0,0.472931528,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74104,74132,0,18.02638565,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74132,77001,0,2.989964254,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74132,77258,0,0.987613059,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74132,74235,0,0.254012954,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74132,77094,0,0.322966274,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74132,77173,0,3.943806444,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74235,77001,0,11.33159276,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74235,77258,0,4.859624198,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74235,77094,0,0.516199657,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
74235,77173,0,0.281823519,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
77001,77258,0,0.120573139,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
77001,77094,0,2.387383302,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
77094,77258,0,1.050045156,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
77094,77173,0,7.416822675,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
80007,80091,0,0.086738538,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
80007,80046,0,0.065839773,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
80007,80050,0,0.031737549,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
80007,80047,0,0.225154673,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
80046,80047,0,0.029053586,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
80046,80091,0,0.115932301,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
80046,80050,0,0.069771671,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
80047,80091,0,1.007636024,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
80047,80050,0,0.272919983,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
80050,80091,0,0.202703499,0,99999,99999,99999,1,0,1,-360,360,0,0,0,0,0,0,0,0
